eval_index,Tamb,HR,Twct_in,qwct,wwct,Twb,mw_ma_ratio,Tout,m_w_lost,evaluation_status,Ce
0,14.75,0.0009707903002056,27.0,1152.0,32.103815030028905,3.0704317474709653,0.5000000034427663,12.25877754084538,25137.208430533014,2,13.303067083953858
1,14.75,0.0009707903002056,27.0,1152.0,23.86451098354413,3.0704317474709653,1.3750000297694864,18.873750955295808,13322.137777304437,2,7.0776653084085615
2,14.75,0.0009707903002056,27.0,1152.0,22.15195531664872,3.0704317474709653,2.250000048036049,17.13180904916264,16348.591636818306,2,6.05075918171682
3,14.75,0.0009707903002056,27.0,1152.0,21.41025887352205,3.0704317474709653,3.125000258558228,17.121928565564744,16526.03631580689,2,5.633494805104932
4,14.75,0.0009707903002056,27.0,1407.2727272727273,35.21854147837161,3.0704317474709653,0.5000000065864374,12.25877317151748,30707.394840625828,2,16.235339581701126
6,14.75,0.0009707903002056,27.0,1407.2727272727273,22.74398099090396,3.0704317474709653,2.2500001093191098,17.131809253126274,19971.29043371717,2,6.395695099767641
7,14.75,0.0009707903002056,27.0,1407.2727272727273,21.83201826090638,3.0704317474709653,3.1250002150787,17.12192847480657,20188.055941667462,2,5.86874614399937
9,14.75,0.0009707903002056,27.0,1662.5454545454545,38.49090306230989,3.0704317474709653,0.5000000040165121,12.258773136004278,36277.5735403049,2,19.674484161094032
11,14.75,0.0009707903002056,27.0,1662.5454545454545,23.34058149466525,3.0704317474709653,2.2500000011859247,10.218471513656365,47468.01122448569,2,6.754033248747866
12,14.75,0.0009707903002056,27.0,1662.5454545454545,22.256067040062167,3.0704317474709653,3.1250000693813,17.121928170635904,23850.07624296785,2,6.110652337513466
13,14.75,0.0009707903002056,27.0,1662.5454545454545,21.65262826328642,3.0704317474709653,4.000000148182431,21.98825836281416,11414.431756256416,2,5.768034453360333
14,14.75,0.0009707903002056,27.0,1917.818181818182,41.947570789544194,3.0704317474709653,0.5000000012505107,12.258773100008105,41847.75227313009,2,23.71851091824676
15,14.75,0.0009707903002056,27.0,1917.818181818182,26.88486829176508,3.0704317474709653,1.3750000135852734,18.873750888589885,22178.33182709905,2,9.108777973193405
16,14.75,0.0009707903002056,27.0,1917.818181818182,23.941863949397334,3.0704317474709653,2.250000086626434,10.21847174221032,54756.405325294094,2,7.126157804464304
17,14.75,0.0009707903002056,27.0,1917.818181818182,22.68244263519993,3.0704317474709653,3.1250001207160745,17.12192827785585,27512.09547707309,2,6.359347469869616
18,14.75,0.0009707903002056,27.0,1917.818181818182,21.982957104817213,3.0704317474709653,4.000000040579756,21.98825823875744,13167.041684453076,2,5.954232535288848
19,14.75,0.0009707903002056,27.0,2173.090909090909,45.623710056674696,3.0704317474709653,0.5000000009864493,12.258773090882444,47417.93093535079,2,28.497427732288656
20,14.75,0.0009707903002056,27.0,2173.090909090909,27.919790209858725,3.0704317474709653,1.375000029784316,18.87375004850041,25130.398995677297,2,9.870622619580557
21,14.75,0.0009707903002056,27.0,2173.090909090909,24.54794086825606,3.0704317474709653,2.250000073268375,17.13180913313931,30839.388460317125,2,7.512469490000913
22,14.75,0.0009707903002056,27.0,2173.090909090909,23.111184114216737,3.0704317474709653,3.125000012027069,12.219476029664127,50766.48192353775,2,6.614969833171106
23,14.75,0.0009707903002056,27.0,2173.090909090909,22.31469123244264,3.0704317474709653,4.000000093989488,13.732652812317818,43981.09652775286,2,6.14452120291034
25,14.75,0.0009707903002056,27.0,2428.3636363636365,28.969798940129884,3.0704317474709653,1.3750000219282366,18.87375092285673,28082.46099764233,2,10.678538914453297
26,14.75,0.0009707903002056,27.0,2428.3636363636365,25.15892870600464,3.0704317474709653,2.2500000279534498,21.36427755663348,19364.19986990475,2,7.913385464746278
28,14.75,0.0009707903002056,27.0,2428.3636363636365,22.64784888860209,3.0704317474709653,4.000000066199476,23.49469990992145,12009.63478519348,2,6.338964995815704
31,14.75,0.0009707903002056,27.0,2683.636363636364,25.77494851861936,3.0704317474709653,2.25000005975216,21.364277619146225,21399.789373971285,2,8.329340523623792
37,14.75,0.0009707903002056,27.0,2938.909090909091,24.41200638502977,3.0704317474709653,3.1250000101216378,17.12192804692814,42160.17475807887,2,7.424841672564082
39,14.75,0.0009707903002056,27.0,3194.181818181818,63.89938492245707,3.0704317474709653,0.5000000000382638,12.25877308040229,69698.64552959487,2,60.11616115965529
40,14.75,0.0009707903002056,27.0,3194.181818181818,32.21741083636552,3.0704317474709653,1.3750000049626256,18.873750852969906,36938.65522256327,2,13.404276064391611
41,14.75,0.0009707903002056,27.0,3194.181818181818,27.02259600733492,3.0704317474709653,2.2500000290677584,17.1318089860322,45330.18624369945,2,9.20820372932052
42,14.75,0.0009707903002056,27.0,3194.181818181818,24.850620226524853,3.0704317474709653,3.1250000682628167,17.121928168333056,45822.19373870031,2,7.709636165780853
44,14.75,0.0009707903002056,27.0,3449.454545454545,70.17175868030729,3.0704317474709653,0.5000000010263168,12.258773097044452,75268.82407190432,2,74.2174195121962
45,14.75,0.0009707903002056,27.0,3449.454545454545,33.33511935383766,3.0704317474709653,1.3750000100728264,18.87374996788744,39890.72411246795,2,14.423109617672994
46,14.75,0.0009707903002056,27.0,3449.454545454545,27.65449278561296,3.0704317474709653,2.2500000403997125,17.131809023784452,48952.88533305397,2,9.672080513048476
47,14.75,0.0009707903002056,27.0,3449.454545454545,25.29181070722792,3.0704317474709653,3.1250000847772688,17.121928202826314,49484.21311977469,2,8.002111903265709
48,14.75,0.0009707903002056,27.0,3449.454545454545,23.9950899249249,3.0704317474709653,4.000000095662129,21.988258302266704,23682.69924660752,2,7.159631670704046
49,14.75,0.0009707903002056,27.0,3704.727272727273,78.18161914808177,3.0704317474709653,0.5000000003163563,12.258776888289594,80838.98089141103,2,94.83831269449318
51,14.75,0.0009707903002056,27.0,3704.727272727273,28.291961217653697,3.0704317474709653,2.250000013096728,17.131808932915526,52575.58519743991,2,10.152936765901703
52,14.75,0.0009707903002056,27.0,3704.727272727273,25.735623763108777,3.0704317474709653,3.1250000745617053,19.97241329807572,41119.23083514694,2,8.30243367153954
53,14.75,0.0009707903002056,27.0,3704.727272727273,24.33565044824908,3.0704317474709653,4.000000082917869,23.494699922707152,18321.97645161113,2,7.3758699481185745
54,14.75,0.0009707903002056,27.0,3960.0,92.13614728369824,3.0704317474709653,0.5000000004713209,12.258777491079544,86409.1543107789,2,138.22862455578954
55,14.75,0.0009707903002056,27.0,3960.0,35.62877157409795,3.0704317474709653,1.3750000120214707,18.873750881365183,45794.849036007385,2,16.6461189616704
58,14.75,0.0009707903002056,27.0,3960.0,24.67775169325284,3.0704317474709653,4.000000041469876,21.988258239784503,27187.918830889143,2,7.59668206649227
59,14.75,0.0009707903002056,30.0,1152.0,32.103815030028905,3.0704317474709653,0.5000000034427663,13.007036571730206,28350.175882050244,2,13.303067083953858
60,14.75,0.0009707903002056,30.0,1152.0,23.86451098354413,3.0704317474709653,1.3750000297694864,20.44404081019846,15454.90275737632,2,7.0776653084085615
61,14.75,0.0009707903002056,30.0,1152.0,22.15195531664872,3.0704317474709653,2.250000048036049,23.292904819847465,10824.488986716247,2,6.05075918171682
62,14.75,0.0009707903002056,30.0,1152.0,21.41025887352205,3.0704317474709653,3.125000258558228,24.835858887305548,8329.704409682166,2,5.633494805104932
63,14.75,0.0009707903002056,30.0,1407.2727272727273,35.21854147837161,3.0704317474709653,0.5000000065864374,13.00704111698266,34632.307465191225,2,16.235339581701126
64,14.75,0.0009707903002056,30.0,1407.2727272727273,24.85779842122453,3.0704317474709653,1.3750000093206896,20.413827356115345,18954.80009435869,2,7.714346466076923
65,14.75,0.0009707903002056,30.0,1407.2727272727273,22.74398099090396,3.0704317474709653,2.2500001093191098,10.95530151766989,45566.3012393241,2,6.395695099767641
66,14.75,0.0009707903002056,30.0,1407.2727272727273,21.83201826090638,3.0704317474709653,3.1250002150787,24.83585882837315,10175.491298521112,2,5.86874614399937
67,14.75,0.0009707903002056,30.0,1407.2727272727273,21.32368721761956,3.0704317474709653,4.000000017625899,25.000601306872603,9955.076606678587,2,5.585864030537627
68,14.75,0.0009707903002056,30.0,1662.5454545454545,38.49090306230989,3.0704317474709653,0.5000000040165121,13.00704102446326,40914.44719962987,2,19.674484161094032
69,14.75,0.0009707903002056,30.0,1662.5454545454545,25.864400645723286,3.0704317474709653,1.3750000322432514,20.41382746439822,22393.11241285293,2,8.39072565504748
70,14.75,0.0009707903002056,30.0,1662.5454545454545,23.34058149466525,3.0704317474709653,2.2500000011859247,23.29290471231053,15621.705948124878,2,6.754033248747866
71,14.75,0.0009707903002056,30.0,1662.5454545454545,22.256067040062167,3.0704317474709653,3.1250000693813,24.83585863085793,12021.278552452895,2,6.110652337513466
72,14.75,0.0009707903002056,30.0,1662.5454545454545,21.65262826328642,3.0704317474709653,4.000000148182431,20.273525106831244,22945.86097426705,2,5.768034453360333
73,14.75,0.0009707903002056,30.0,1917.818181818182,41.947570789544194,3.0704317474709653,0.5000000012505107,13.007040987808828,47196.58684704376,2,23.71851091824676
74,14.75,0.0009707903002056,30.0,1917.818181818182,26.88486829176508,3.0704317474709653,1.3750000135852734,20.4138273763467,25831.425189540776,2,9.108777973193405
75,14.75,0.0009707903002056,30.0,1917.818181818182,23.941863949397334,3.0704317474709653,2.250000086626434,10.955301450338965,62097.331848164045,2,7.126157804464304
76,14.75,0.0009707903002056,30.0,1917.818181818182,22.68244263519993,3.0704317474709653,3.1250001207160745,13.175433253647968,51015.70205445888,2,6.359347469869616
77,14.75,0.0009707903002056,30.0,1917.818181818182,21.982957104817213,3.0704317474709653,4.000000040579756,25.00060133542316,13566.68571588922,2,5.954232535288848
78,14.75,0.0009707903002056,30.0,2173.090909090909,45.623710056674696,3.0704317474709653,0.5000000009864493,13.007041031157746,53478.72625220556,2,28.497427732288656
79,14.75,0.0009707903002056,30.0,2173.090909090909,27.919790209858725,3.0704317474709653,1.375000029784316,20.4440408194302,29153.566537583843,2,9.870622619580557
80,14.75,0.0009707903002056,30.0,2173.090909090909,24.54794086825606,3.0704317474709653,2.250000073268375,10.9553014107046,70362.84727016036,2,7.512469490000913
81,14.75,0.0009707903002056,30.0,2173.090909090909,23.111184114216737,3.0704317474709653,3.125000012027069,21.008538477320418,26959.71036559779,2,6.614969833171106
82,14.75,0.0009707903002056,30.0,2173.090909090909,22.31469123244264,3.0704317474709653,4.000000093989488,25.00060140185297,15372.490092716984,2,6.14452120291034
83,14.75,0.0009707903002056,30.0,2428.3636363636365,49.5673327263448,3.0704317474709653,0.5000000029883127,13.007041061725795,59760.86566002371,2,34.18980706122639
84,14.75,0.0009707903002056,30.0,2428.3636363636365,28.969798940129884,3.0704317474709653,1.3750000219282366,20.41382741575532,32708.05018883252,2,10.678538914453297
85,14.75,0.0009707903002056,30.0,2428.3636363636365,25.15892870600464,3.0704317474709653,2.2500000279534498,23.292904773732587,22817.53091922756,2,7.913385464746278
86,14.75,0.0009707903002056,30.0,2428.3636363636365,23.542330915010755,3.0704317474709653,3.125000086600472,24.83585865420066,17558.639066064174,2,6.877661310590977
87,14.75,0.0009707903002056,30.0,2428.3636363636365,22.64784888860209,3.0704317474709653,4.000000066199476,25.000601367288503,17178.294771877474,2,6.338964995815704
88,14.75,0.0009707903002056,30.0,2683.636363636364,53.847020142860686,3.0704317474709653,0.5000000000262012,13.007040963518016,66043.00559061836,2,41.05225946432619
89,14.75,0.0009707903002056,30.0,2683.636363636364,30.03557397274408,3.0704317474709653,1.375000019811318,20.413827405757107,36146.36278064436,2,11.53498240066587
90,14.75,0.0009707903002056,30.0,2683.636363636364,25.77494851861936,3.0704317474709653,2.25000005975216,23.292904855016456,25216.13898511073,2,8.329340523623792
91,14.75,0.0009707903002056,30.0,2683.636363636364,23.97592437204345,3.0704317474709653,3.125000026998167,24.835858573386545,19404.42622603152,2,7.147568424397055
92,14.75,0.0009707903002056,30.0,2683.636363636364,22.982448532230617,3.0704317474709653,4.000000008720216,25.00060129579701,18984.09961805118,2,6.537629800758347
93,14.75,0.0009707903002056,30.0,2938.909090909091,58.56688820053609,3.0704317474709653,0.500000001496374,13.007041039292652,72325.14480198866,2,49.47669931608672
94,14.75,0.0009707903002056,30.0,2938.909090909091,31.11784771417528,3.0704317474709653,1.3750000091877903,20.41382735560069,39584.67554806932,2,12.442604854017649
95,14.75,0.0009707903002056,30.0,2938.909090909091,26.396127169067075,3.0704317474709653,2.2500000093695505,10.955301221111704,95159.3945348435,2,8.760788785791094
96,14.75,0.0009707903002056,30.0,2938.909090909091,24.41200638502977,3.0704317474709653,3.1250000101216378,24.83585855051805,21250.213205145574,2,7.424841672564082
97,14.75,0.0009707903002056,30.0,2938.909090909091,23.318508850049803,3.0704317474709653,4.000000135988516,25.00060145409068,20789.9035503452,2,6.740582887278342
98,14.75,0.0009707903002056,30.0,3194.181818181818,63.89938492245707,3.0704317474709653,0.5000000000382638,13.007041017019654,78607.28444495985,2,60.11616115965529
99,14.75,0.0009707903002056,30.0,3194.181818181818,32.21741083636552,3.0704317474709653,1.3750000049626256,20.444176369054738,42851.637740170576,2,13.404276064391611
100,14.75,0.0009707903002056,30.0,3194.181818181818,27.02259600733492,3.0704317474709653,2.2500000290677584,19.98376255658172,43203.71748103773,2,9.20820372932052
101,14.75,0.0009707903002056,30.0,3194.181818181818,24.850620226524853,3.0704317474709653,3.1250000682628167,24.835858629340844,23095.99974536265,2,7.709636165780853
102,14.75,0.0009707903002056,30.0,3194.181818181818,23.65604940161868,3.0704317474709653,4.000000158787198,25.00060148244813,22595.707960776268,2,6.947893337081893
103,14.75,0.0009707903002056,30.0,3449.454545454545,70.17175868030729,3.0704317474709653,0.5000000010263168,13.007038433917744,84889.43742261721,2,74.2174195121962
104,14.75,0.0009707903002056,30.0,3449.454545454545,33.33511935383766,3.0704317474709653,1.3750000100728264,20.41382738356823,46461.30056599581,2,14.423109617672994
105,14.75,0.0009707903002056,30.0,3449.454545454545,27.65449278561296,3.0704317474709653,2.2500000403997125,23.292904802326884,32411.96426679516,2,9.672080513048476
106,14.75,0.0009707903002056,30.0,3449.454545454545,25.29181070722792,3.0704317474709653,3.1250000847772688,21.008538642253978,42794.47918126801,2,8.002111903265709
107,14.75,0.0009707903002056,30.0,3449.454545454545,23.9950899249249,3.0704317474709653,4.000000095662129,25.000601403933388,24401.51287787182,2,7.159631670704046
108,14.75,0.0009707903002056,30.0,3704.727272727273,78.18161914808177,3.0704317474709653,0.5000000003163563,13.007038420037206,91171.57803584576,2,94.83831269449318
109,14.75,0.0009707903002056,30.0,3704.727272727273,34.471902564613536,3.0704317474709653,1.3750000084794478,20.41382737604281,49899.613171364384,2,15.502492527755065
110,14.75,0.0009707903002056,30.0,3704.727272727273,28.291961217653697,3.0704317474709653,2.250000013096728,23.29290473964091,34810.572954633,2,10.152936765901703
111,14.75,0.0009707903002056,30.0,3704.727272727273,25.735623763108777,3.0704317474709653,3.1250000745617053,24.83585863788001,26787.573430815177,2,8.30243367153954
112,14.75,0.0009707903002056,30.0,3704.727272727273,24.33565044824908,3.0704317474709653,4.000000082917869,25.00060138808149,26207.3175202062,2,7.3758699481185745
113,14.75,0.0009707903002056,30.0,3960.0,92.13614728369824,3.0704317474709653,0.5000000004713209,13.007038423221788,97453.71855161693,2,138.22862455578954
114,14.75,0.0009707903002056,30.0,3960.0,35.62877157409795,3.0704317474709653,1.3750000120214707,20.444040728803245,53126.2286882128,2,16.6461189616704
115,14.75,0.0009707903002056,30.0,3960.0,28.935150915596484,3.0704317474709653,2.2500000482546256,23.29290482031396,37209.180889233314,2,10.65131366297504
116,14.75,0.0009707903002056,30.0,3960.0,26.182106789517903,3.0704317474709653,3.1250000137838123,24.835858555486013,28633.36074996199,2,8.610771434647642
117,14.75,0.0009707903002056,30.0,3960.0,24.67775169325284,3.0704317474709653,4.000000041469876,25.79972227474589,23286.420840579365,2,7.59668206649227
118,14.75,0.0009707903002056,33.0,1152.0,32.103815030028905,3.0704317474709653,0.5000000034427663,13.668116805283782,31777.93145676445,2,13.303067083953858
119,14.75,0.0009707903002056,33.0,1152.0,23.86451098354413,3.0704317474709653,1.3750000297694864,21.83112165578797,17964.516371504527,2,7.0776653084085615
120,14.75,0.0009707903002056,33.0,1152.0,22.15195531664872,3.0704317474709653,2.250000048036049,25.10828488428789,12691.311323855673,2,6.05075918171682
121,14.75,0.0009707903002056,33.0,1152.0,21.41025887352205,3.0704317474709653,3.125000258558228,26.89388140331814,9828.17013991066,2,5.633494805104932
122,14.75,0.0009707903002056,33.0,1407.2727272727273,35.21854147837161,3.0704317474709653,0.5000000065864374,13.668117150396329,38819.63145163737,2,16.235339581701126
123,14.75,0.0009707903002056,33.0,1407.2727272727273,24.85779842122453,3.0704317474709653,1.3750000093206896,21.831121252833,21945.290663822216,2,7.714346466076923
124,14.75,0.0009707903002056,33.0,1407.2727272727273,22.74398099090396,3.0704317474709653,2.2500001093191098,25.108285043774483,15503.59022505759,2,6.395695099767641
125,14.75,0.0009707903002056,33.0,1407.2727272727273,21.83201826090638,3.0704317474709653,3.1250002150787,19.868673757147203,26589.28466414889,2,5.86874614399937
126,14.75,0.0009707903002056,33.0,1407.2727272727273,21.32368721761956,3.0704317474709653,4.000000017625899,28.01920133456959,9800.606902420212,2,5.585864030537627
127,14.75,0.0009707903002056,33.0,1662.5454545454545,38.49090306230989,3.0704317474709653,0.5000000040165121,13.668117102470406,45861.33216629772,2,19.674484161094032
128,14.75,0.0009707903002056,33.0,1662.5454545454545,25.864400645723286,3.0704317474709653,1.3750000322432514,21.83112339696249,25926.05946054602,2,8.39072565504748
129,14.75,0.0009707903002056,33.0,1662.5454545454545,23.34058149466525,3.0704317474709653,2.2500000011859247,25.10878652365572,18314.73789495139,2,6.754033248747866
130,14.75,0.0009707903002056,33.0,1662.5454545454545,22.256067040062167,3.0704317474709653,3.1250000693813,14.086391125340755,49745.10485287719,2,6.110652337513466
131,14.75,0.0009707903002056,33.0,1662.5454545454545,21.65262826328642,3.0704317474709653,4.000000148182431,28.019201471460065,11578.391093189792,2,5.768034453360333
132,14.75,0.0009707903002056,33.0,1917.818181818182,41.947570789544194,3.0704317474709653,0.5000000012505107,13.668109854951965,52903.05331296459,2,23.71851091824676
133,14.75,0.0009707903002056,33.0,1917.818181818182,26.88486829176508,3.0704317474709653,1.3750000135852734,21.83112127549805,29906.83791337881,2,9.108777973193405
134,14.75,0.0009707903002056,33.0,1917.818181818182,23.941863949397334,3.0704317474709653,2.250000086626434,25.10828498289465,21128.148701760987,2,7.126157804464304
135,14.75,0.0009707903002056,33.0,1917.818181818182,22.68244263519993,3.0704317474709653,3.1250001207160745,26.893887471505696,16361.653818497143,2,6.359347469869616
136,14.75,0.0009707903002056,33.0,1917.818181818182,21.982957104817213,3.0704317474709653,4.000000040579756,28.019201358635748,13356.175853871691,2,5.954232535288848
137,14.75,0.0009707903002056,33.0,2173.090909090909,45.623710056674696,3.0704317474709653,0.5000000009864493,13.668117058954977,59944.73353483278,2,28.497427732288656
138,14.75,0.0009707903002056,33.0,2173.090909090909,27.919790209858725,3.0704317474709653,1.375000029784316,21.83112165673788,33887.61042524951,2,9.870622619580557
139,14.75,0.0009707903002056,33.0,2173.090909090909,24.54794086825606,3.0704317474709653,2.250000073268375,25.10878493796968,23938.95340659344,2,7.512469490000913
140,14.75,0.0009707903002056,33.0,2173.090909090909,23.111184114216737,3.0704317474709653,3.125000012027069,26.893881014909063,18539.503938906524,2,6.614969833171106
141,14.75,0.0009707903002056,33.0,2173.090909090909,22.31469123244264,3.0704317474709653,4.000000093989488,28.01920141468276,15133.960183490854,2,6.14452120291034
142,14.75,0.0009707903002056,33.0,2428.3636363636365,49.5673327263448,3.0704317474709653,0.5000000029883127,13.668116797685022,66986.43508876939,2,34.18980706122639
143,14.75,0.0009707903002056,33.0,2428.3636363636365,28.969798940129884,3.0704317474709653,1.3750000219282366,21.831121614889,37868.38408175506,2,10.678538914453297
144,14.75,0.0009707903002056,33.0,2428.3636363636365,25.15892870600464,3.0704317474709653,2.2500000279534498,25.10828483095712,26752.70757318775,2,7.913385464746278
145,14.75,0.0009707903002056,33.0,2428.3636363636365,23.542330915010755,3.0704317474709653,3.125000086600472,19.868673418471204,45881.976293725136,2,6.877661310590977
146,14.75,0.0009707903002056,33.0,2428.3636363636365,22.64784888860209,3.0704317474709653,4.000000066199476,28.01920138547698,16911.744761691552,2,6.338964995815704
147,14.75,0.0009707903002056,33.0,2683.636363636364,53.847020142860686,3.0704317474709653,0.5000000000262012,13.668109835980996,74028.16342036531,2,41.05225946432619
148,14.75,0.0009707903002056,33.0,2683.636363636364,30.03557397274408,3.0704317474709653,1.375000019811318,21.831123058400628,41849.15234159158,2,11.53498240066587
149,14.75,0.0009707903002056,33.0,2683.636363636364,25.77494851861936,3.0704317474709653,2.25000005975216,25.10878490240185,29563.16548442511,2,8.329340523623792
150,14.75,0.0009707903002056,33.0,2683.636363636364,23.97592437204345,3.0704317474709653,3.125000026998167,14.086391024134048,80297.2171079044,2,7.147568424397055
151,14.75,0.0009707903002056,33.0,2683.636363636364,22.982448532230617,3.0704317474709653,4.000000008720216,28.019201325221044,18689.52947678038,2,6.537629800758347
152,14.75,0.0009707903002056,33.0,2938.909090909091,58.56688820053609,3.0704317474709653,0.500000001496374,13.668116773073388,81069.83665112249,2,49.47669931608672
153,14.75,0.0009707903002056,33.0,2938.909090909091,31.11784771417528,3.0704317474709653,1.3750000091877903,21.831121547032904,45829.93141939665,2,12.442604854017649
154,14.75,0.0009707903002056,33.0,2938.909090909091,26.396127169067075,3.0704317474709653,2.2500000093695505,25.108784769780247,32375.272012242644,2,8.760788785791094
156,14.75,0.0009707903002056,33.0,2938.909090909091,23.318508850049803,3.0704317474709653,4.000000135988516,25.9137752447974,28497.08868993247,2,6.740582887278342
157,14.75,0.0009707903002056,33.0,3194.181818181818,63.89938492245707,3.0704317474709653,0.5000000000382638,13.668117043192908,88111.53611923708,2,60.11616115965529
158,14.75,0.0009707903002056,33.0,3194.181818181818,32.21741083636552,3.0704317474709653,1.3750000049626256,21.831121229873503,49810.70635391976,2,13.404276064391611
159,14.75,0.0009707903002056,33.0,3194.181818181818,27.02259600733492,3.0704317474709653,2.2500000290677584,25.108785766247347,35187.37371895062,2,9.20820372932052
160,14.75,0.0009707903002056,33.0,3194.181818181818,24.850620226524853,3.0704317474709653,3.1250000682628167,14.086391122670976,95573.272334965,2,7.709636165780853
161,14.75,0.0009707903002056,33.0,3194.181818181818,23.65604940161868,3.0704317474709653,4.000000158787198,28.01920148264496,22245.09779856028,2,6.947893337081893
162,14.75,0.0009707903002056,33.0,3449.454545454545,70.17175868030729,3.0704317474709653,0.5000000010263168,13.66811656992775,95153.23915636512,2,74.2174195121962
163,14.75,0.0009707903002056,33.0,3449.454545454545,33.33511935383766,3.0704317474709653,1.3750000100728264,21.83112155178277,53791.47850266072,2,14.423109617672994
164,14.75,0.0009707903002056,33.0,3449.454545454545,27.65449278561296,3.0704317474709653,2.2500000403997125,25.108284865736675,38001.82433742791,2,9.672080513048476
165,14.75,0.0009707903002056,33.0,3449.454545454545,25.29181070722792,3.0704317474709653,3.1250000847772688,26.89388741505244,29428.64041563634,2,8.002111903265709
166,14.75,0.0009707903002056,33.0,3449.454545454545,23.9950899249249,3.0704317474709653,4.000000095662129,28.01920141637691,24022.88257227075,2,7.159631670704046
167,14.75,0.0009707903002056,33.0,3704.727272727273,78.18161914808177,3.0704317474709653,0.5000000003163563,13.668116753882984,102194.93896524012,2,94.83831269449318
168,14.75,0.0009707903002056,33.0,3704.727272727273,34.471902564613536,3.0704317474709653,1.3750000084794478,21.831121248645697,57772.25358333407,2,15.502492527755065
169,14.75,0.0009707903002056,33.0,3704.727272727273,28.291961217653697,3.0704317474709653,2.250000013096728,25.10878477958519,40811.59005839417,2,10.152936765901703
170,14.75,0.0009707903002056,33.0,3704.727272727273,25.735623763108777,3.0704317474709653,3.1250000745617053,19.868673386736965,69997.8400389743,2,8.30243367153954
171,14.75,0.0009707903002056,33.0,3704.727272727273,24.33565044824908,3.0704317474709653,4.000000082917869,28.019201403045823,25800.66711987329,2,7.3758699481185745
173,14.75,0.0009707903002056,33.0,3960.0,35.62877157409795,3.0704317474709653,1.3750000120214707,21.83112126732694,61753.02713622777,2,16.6461189616704
174,14.75,0.0009707903002056,33.0,3960.0,28.935150915596484,3.0704317474709653,2.2500000482546256,25.10878487199961,43623.6955775627,2,10.65131366297504
175,14.75,0.0009707903002056,33.0,3960.0,26.182106789517903,3.0704317474709653,3.1250000137838123,26.893887302822456,33784.303183072945,2,8.610771434647642
176,14.75,0.0009707903002056,33.0,3960.0,24.67775169325284,3.0704317474709653,4.000000041469876,28.019201359568303,27578.45184329266,2,7.59668206649227
177,17.833333333333332,15.128360686375895,25.11111111111111,1152.0,32.103815030028905,7.11075789076742,0.5000000034427663,13.573738504554475,21164.8831929797,2,13.303067083953858
178,17.833333333333332,15.128360686375895,25.11111111111111,1152.0,23.86451098354413,7.11075789076742,1.3750000297694864,18.78544072016218,10979.332509864536,2,7.0776653084085615
180,17.833333333333332,15.128360686375895,25.11111111111111,1152.0,21.41025887352205,7.11075789076742,3.125000258558228,21.76818633362185,5722.539086706145,2,5.633494805104932
181,17.833333333333332,15.128360686375895,25.11111111111111,1407.2727272727273,35.21854147837161,7.11075789076742,0.5000000065864374,13.57373853875506,25854.828808709604,2,16.235339581701126
182,17.833333333333332,15.128360686375895,25.11111111111111,1407.2727272727273,24.85779842122453,7.11075789076742,1.3750000093206896,18.78543866946241,13412.257038969938,2,7.714346466076923
184,17.833333333333332,15.128360686375895,25.11111111111111,1407.2727272727273,21.83201826090638,7.11075789076742,3.1250002150787,13.581112754740026,26428.51006265732,2,5.86874614399937
185,17.833333333333332,15.128360686375895,25.11111111111111,1407.2727272727273,21.32368721761956,7.11075789076742,4.000000017625899,20.26058620225939,9798.902120692135,2,5.585864030537627
186,17.833333333333332,15.128360686375895,25.11111111111111,1662.5454545454545,38.49090306230989,7.11075789076742,0.5000000040165121,13.573738510745018,30544.774588401444,2,19.674484161094032
187,17.833333333333332,15.128360686375895,25.11111111111111,1662.5454545454545,25.864400645723286,7.11075789076742,1.3750000322432514,18.78543874336391,15845.177890842468,2,8.39072565504748
188,17.833333333333332,15.128360686375895,25.11111111111111,1662.5454545454545,23.34058149466525,7.11075789076742,2.2500000011859247,20.74116676561633,10837.57041374556,2,6.754033248747866
190,17.833333333333332,15.128360686375895,25.11111111111111,1662.5454545454545,21.65262826328642,7.11075789076742,4.000000148182431,22.402373660943063,6678.565842827674,2,5.768034453360333
191,17.833333333333332,15.128360686375895,25.11111111111111,1917.818181818182,41.947570789544194,7.11075789076742,0.5000000012505107,13.573738480716576,35234.72040279308,2,23.71851091824676
192,17.833333333333332,15.128360686375895,25.11111111111111,1917.818181818182,26.88486829176508,7.11075789076742,1.3750000135852734,14.106769425644243,37146.72453079777,2,9.108777973193405
193,17.833333333333332,15.128360686375895,25.11111111111111,1917.818181818182,23.941863949397334,7.11075789076742,2.250000086626434,20.741166897760166,12501.606431037952,2,7.126157804464304
195,17.833333333333332,15.128360686375895,25.11111111111111,1917.818181818182,21.982957104817213,7.11075789076742,4.000000040579756,20.26058622552569,13353.852590027782,2,5.954232535288848
196,17.833333333333332,15.128360686375895,25.11111111111111,2173.090909090909,45.623710056674696,7.11075789076742,0.5000000009864493,13.573738477768842,39924.66613412244,2,28.497427732288656
197,17.833333333333332,15.128360686375895,25.11111111111111,2173.090909090909,27.919790209858725,7.11075789076742,1.375000029784316,18.78544072017916,20711.01359808941,2,9.870622619580557
198,17.833333333333332,15.128360686375895,25.11111111111111,2173.090909090909,24.54794086825606,7.11075789076742,2.250000073268375,20.74116809544951,14165.63903067286,2,7.512469490000913
199,17.833333333333332,15.128360686375895,25.11111111111111,2173.090909090909,23.111184114216737,7.11075789076742,3.125000012027069,13.581112449010112,40810.53812180575,2,6.614969833171106
200,17.833333333333332,15.128360686375895,25.11111111111111,2173.090909090909,22.31469123244264,7.11075789076742,4.000000093989488,20.260586279691744,15131.327671319548,2,6.14452120291034
201,17.833333333333332,15.128360686375895,25.11111111111111,2428.3636363636365,49.5673327263448,7.11075789076742,0.5000000029883127,13.573738499558845,44614.611753771074,2,34.18980706122639
202,17.833333333333332,15.128360686375895,25.11111111111111,2428.3636363636365,28.969798940129884,7.11075789076742,1.3750000219282366,18.785438710467297,23143.94106023079,2,10.678538914453297
203,17.833333333333332,15.128360686375895,25.11111111111111,2428.3636363636365,25.15892870600464,7.11075789076742,2.2500000279534498,20.7411680257331,15829.675198039466,2,7.913385464746278
204,17.833333333333332,15.128360686375895,25.11111111111111,2428.3636363636365,23.542330915010755,7.11075789076742,3.125000086600472,20.25229322275956,17050.082224979018,2,6.877661310590977
205,17.833333333333332,15.128360686375895,25.11111111111111,2428.3636363636365,22.64784888860209,7.11075789076742,4.000000066199476,14.741976585950708,39267.09382660685,2,6.338964995815704
206,17.833333333333332,15.128360686375895,25.11111111111111,2683.636363636364,53.847020142860686,7.11075789076742,0.5000000000262012,13.57373846732831,49304.55762871956,2,41.05225946432619
207,17.833333333333332,15.128360686375895,25.11111111111111,2683.636363636364,30.03557397274408,7.11075789076742,1.375000019811318,18.785438703678835,25576.862116663888,2,11.53498240066587
208,17.833333333333332,15.128360686375895,25.11111111111111,2683.636363636364,25.77494851861936,7.11075789076742,2.25000005975216,20.7411668564136,17493.715652235605,2,8.329340523623792
209,17.833333333333332,15.128360686375895,25.11111111111111,2683.636363636364,23.97592437204345,7.11075789076742,3.125000026998167,13.581112472655027,50398.55594404219,2,7.147568424397055
210,17.833333333333332,15.128360686375895,25.11111111111111,2683.636363636364,22.982448532230617,7.11075789076742,4.000000008720216,14.741976486012172,43394.90235179846,2,6.537629800758347
211,17.833333333333332,15.128360686375895,25.11111111111111,2938.909090909091,58.56688820053609,7.11075789076742,0.500000001496374,13.573738483389096,53994.50326438248,2,49.47669931608672
212,17.833333333333332,15.128360686375895,25.11111111111111,2938.909090909091,31.11784771417528,7.11075789076742,1.3750000091877903,18.78544065324376,28009.77472219504,2,12.442604854017649
213,17.833333333333332,15.128360686375895,25.11111111111111,2938.909090909091,26.396127169067075,7.11075789076742,2.2500000093695505,15.601193416943122,44582.171945027534,2,8.760788785791094
214,17.833333333333332,15.128360686375895,25.11111111111111,2938.909090909091,24.41200638502977,7.11075789076742,3.1250000101216378,13.58111244615267,55192.565131268,2,7.424841672564082
215,17.833333333333332,15.128360686375895,25.11111111111111,2938.909090909091,23.318508850049803,7.11075789076742,4.000000135988516,14.741963022451094,47522.91436153497,2,6.740582887278342
216,17.833333333333332,15.128360686375895,25.11111111111111,3194.181818181818,63.89938492245707,7.11075789076742,0.5000000000382638,13.573737601175331,58684.453807587866,2,60.11616115965529
217,17.833333333333332,15.128360686375895,25.11111111111111,3194.181818181818,32.21741083636552,7.11075789076742,1.3750000049626256,18.78544063951613,30442.69508963985,2,13.404276064391611
218,17.833333333333332,15.128360686375895,25.11111111111111,3194.181818181818,27.02259600733492,7.11075789076742,2.2500000290677584,20.74116802744832,20821.78300149881,2,9.20820372932052
219,17.833333333333332,15.128360686375895,25.11111111111111,3194.181818181818,24.850620226524853,7.11075789076742,3.1250000682628167,21.76818616314046,15867.04101323126,2,7.709636165780853
220,17.833333333333332,15.128360686375895,25.11111111111111,3194.181818181818,23.65604940161868,7.11075789076742,4.000000158787198,20.26058634546425,22241.228306978825,2,6.947893337081893
221,17.833333333333332,15.128360686375895,25.11111111111111,3449.454545454545,70.17175868030729,7.11075789076742,0.5000000010263168,13.573738481399282,63374.39471529914,2,74.2174195121962
222,17.833333333333332,15.128360686375895,25.11111111111111,3449.454545454545,33.33511935383766,7.11075789076742,1.3750000100728264,18.785438671308025,32875.6253830386,2,14.423109617672994
225,17.833333333333332,15.128360686375895,25.11111111111111,3449.454545454545,23.9950899249249,7.11075789076742,4.000000095662129,14.74196297507865,55778.56574451025,2,7.159631670704046
226,17.833333333333332,15.128360686375895,25.11111111111111,3704.727272727273,78.18161914808177,7.11075789076742,0.5000000003163563,13.573552413656683,68065.51836327736,2,94.83831269449318
227,17.833333333333332,15.128360686375895,25.11111111111111,3704.727272727273,34.471902564613536,7.11075789076742,1.3750000084794478,14.106769397326884,71757.83680270688,2,15.502492527755065
228,17.833333333333332,15.128360686375895,25.11111111111111,3704.727272727273,28.291961217653697,7.11075789076742,2.250000013096728,20.74116678427115,24149.86152575364,2,10.152936765901703
229,17.833333333333332,15.128360686375895,25.11111111111111,3704.727272727273,25.735623763108777,7.11075789076742,3.1250000745617053,20.2522932057447,26011.71583438651,2,8.30243367153954
230,17.833333333333332,15.128360686375895,25.11111111111111,3704.727272727273,24.33565044824908,7.11075789076742,4.000000082917869,20.260586268506984,25796.179164665773,2,7.3758699481185745
231,17.833333333333332,15.128360686375895,25.11111111111111,3960.0,92.13614728369824,7.11075789076742,0.5000000004713209,13.573738472184118,72754.28622034477,2,138.22862455578954
232,17.833333333333332,15.128360686375895,25.11111111111111,3960.0,35.62877157409795,7.11075789076742,1.3750000120214707,18.785440662451485,37741.45586036074,2,16.6461189616704
233,17.833333333333332,15.128360686375895,25.11111111111111,3960.0,28.935150915596484,7.11075789076742,2.2500000482546256,20.741168056964096,25813.8906337562,2,10.65131366297504
235,17.833333333333332,15.128360686375895,25.11111111111111,3960.0,24.67775169325284,7.11075789076742,4.000000041469876,20.260586226432537,27573.65465994505,2,7.59668206649227
236,17.833333333333332,15.128360686375895,28.11111111111111,1152.0,32.103815030028905,7.11075789076742,0.5000000034427663,14.344719131808471,24318.78297600844,2,13.303067083953858
237,17.833333333333332,15.128360686375895,28.11111111111111,1152.0,23.86451098354413,7.11075789076742,1.3750000297694864,20.386490376965003,13047.841650169205,2,7.0776653084085615
238,17.833333333333332,15.128360686375895,28.11111111111111,1152.0,22.15195531664872,7.11075789076742,2.250000048036049,22.72939799046011,9026.940913651895,2,6.05075918171682
240,17.833333333333332,15.128360686375895,28.11111111111111,1407.2727272727273,35.21854147837161,7.11075789076742,0.5000000065864374,14.344718960369493,29707.604587939448,2,16.235339581701126
241,17.833333333333332,15.128360686375895,28.11111111111111,1407.2727272727273,24.85779842122453,7.11075789076742,1.3750000093206896,20.386490869350105,15939.12375909548,2,7.714346466076923
242,17.833333333333332,15.128360686375895,28.11111111111111,1407.2727272727273,22.74398099090396,7.11075789076742,2.2500001093191098,22.72939810443568,11027.228720623722,2,6.395695099767641
243,17.833333333333332,15.128360686375895,28.11111111111111,1407.2727272727273,21.83201826090638,7.11075789076742,3.1250002150787,18.828503529881928,19424.56798019675,2,5.86874614399937
245,17.833333333333332,15.128360686375895,28.11111111111111,1662.5454545454545,38.49090306230989,7.11075789076742,0.5000000040165121,14.344719138950294,35096.425409877775,2,19.674484161094032
246,17.833333333333332,15.128360686375895,28.11111111111111,1662.5454545454545,25.864400645723286,7.11075789076742,1.3750000322432514,20.38649103712656,18830.40626266916,2,8.39072565504748
247,17.833333333333332,15.128360686375895,28.11111111111111,1662.5454545454545,23.34058149466525,7.11075789076742,2.2500000011859247,22.72939790327032,13027.517214019654,2,6.754033248747866
250,17.833333333333332,15.128360686375895,28.11111111111111,1917.818181818182,41.947570789544194,7.11075789076742,0.5000000012505107,14.344719104820152,40485.2467523384,2,23.71851091824676
251,17.833333333333332,15.128360686375895,28.11111111111111,1917.818181818182,26.88486829176508,7.11075789076742,1.3750000135852734,13.243140226152224,54201.96220864992,2,9.108777973193405
252,17.833333333333332,15.128360686375895,28.11111111111111,1917.818181818182,23.941863949397334,7.11075789076742,2.250000086626434,22.729398062210624,15027.804840942208,2,7.126157804464304
253,17.833333333333332,15.128360686375895,28.11111111111111,1917.818181818182,22.68244263519993,7.11075789076742,3.1250001207160745,14.51718960821121,42338.56968017767,2,6.359347469869616
254,17.833333333333332,15.128360686375895,28.11111111111111,1917.818181818182,21.982957104817213,7.11075789076742,4.000000040579756,18.28457422604589,33714.12630089347,2,5.954232535288848
255,17.833333333333332,15.128360686375895,28.11111111111111,2173.090909090909,45.623710056674696,7.11075789076742,0.5000000009864493,14.34471735663472,45874.07419311686,2,28.497427732288656
256,17.833333333333332,15.128360686375895,28.11111111111111,2173.090909090909,27.919790209858725,7.11075789076742,1.375000029784316,20.386490377041824,24612.97402166147,2,9.870622619580557
257,17.833333333333332,15.128360686375895,28.11111111111111,2173.090909090909,24.54794086825606,7.11075789076742,2.250000073268375,22.72939803735453,17028.092936919787,2,7.512469490000913
258,17.833333333333332,15.128360686375895,28.11111111111111,2173.090909090909,23.111184114216737,7.11075789076742,3.125000012027069,23.977344032589784,13047.510828626617,2,6.614969833171106
259,17.833333333333332,15.128360686375895,28.11111111111111,2173.090909090909,22.31469123244264,7.11075789076742,4.000000093989488,18.284574297742143,38201.67182497261,2,6.14452120291034
260,17.833333333333332,15.128360686375895,28.11111111111111,2428.3636363636365,49.5673327263448,7.11075789076742,0.5000000029883127,14.344717381082136,51262.8960543552,2,34.18980706122639
261,17.833333333333332,15.128360686375895,28.11111111111111,2428.3636363636365,28.969798940129884,7.11075789076742,1.3750000219282366,20.38649034678279,27504.25722548494,2,10.678538914453297
262,17.833333333333332,15.128360686375895,28.11111111111111,2428.3636363636365,25.15892870600464,7.11075789076742,2.2500000279534498,22.729397953097465,19028.3812642006,2,7.913385464746278
263,17.833333333333332,15.128360686375895,28.11111111111111,2428.3636363636365,23.542330915010755,7.11075789076742,3.125000086600472,20.865371654425665,25131.71188873258,2,6.877661310590977
264,17.833333333333332,15.128360686375895,28.11111111111111,2428.3636363636365,22.64784888860209,7.11075789076742,4.000000066199476,24.753773886880168,11827.565091083254,2,6.338964995815704
265,17.833333333333332,15.128360686375895,28.11111111111111,2683.636363636364,53.847020142860686,7.11075789076742,0.5000000000262012,14.344717671928606,56651.71675474459,2,41.05225946432619
266,17.833333333333332,15.128360686375895,28.11111111111111,2683.636363636364,30.03557397274408,7.11075789076742,1.375000019811318,20.386490338547173,30395.540363395845,2,11.53498240066587
268,17.833333333333332,15.128360686375895,28.11111111111111,2683.636363636364,23.97592437204345,7.11075789076742,3.125000026998167,20.8653715447823,27773.59041255113,2,7.147568424397055
269,17.833333333333332,15.128360686375895,28.11111111111111,2683.636363636364,22.982448532230617,7.11075789076742,4.000000008720216,24.753773845495843,13070.8941978436,2,6.537629800758347
270,17.833333333333332,15.128360686375895,28.11111111111111,2938.909090909091,58.56688820053609,7.11075789076742,0.500000001496374,14.344719139755588,62040.53154354036,2,49.47669931608672
271,17.833333333333332,15.128360686375895,28.11111111111111,2938.909090909091,31.11784771417528,7.11075789076742,1.3750000091877903,20.38649086879411,33286.82124819544,2,12.442604854017649
272,17.833333333333332,15.128360686375895,28.11111111111111,2938.909090909091,26.396127169067075,7.11075789076742,2.2500000093695505,22.729397918512912,23028.957528843093,2,8.760788785791094
273,17.833333333333332,15.128360686375895,28.11111111111111,2938.909090909091,24.41200638502977,7.11075789076742,3.1250000101216378,16.848005440572347,64188.37510925791,2,7.424841672564082
274,17.833333333333332,15.128360686375895,28.11111111111111,2938.909090909091,23.318508850049803,7.11075789076742,4.000000135988516,24.753773937131584,14314.222765596638,2,6.740582887278342
275,17.833333333333332,15.128360686375895,28.11111111111111,3194.181818181818,63.89938492245707,7.11075789076742,0.5000000000382638,14.344718879961992,67429.35413302714,2,60.11616115965529
276,17.833333333333332,15.128360686375895,28.11111111111111,3194.181818181818,32.21741083636552,7.11075789076742,1.3750000049626256,20.38649028132757,36178.10685475447,2,13.404276064391611
277,17.833333333333332,15.128360686375895,28.11111111111111,3194.181818181818,27.02259600733492,7.11075789076742,2.2500000290677584,22.729397955166185,25029.245426729187,2,9.20820372932052
278,17.833333333333332,15.128360686375895,28.11111111111111,3194.181818181818,24.850620226524853,7.11075789076742,3.1250000682628167,20.86537162069275,33057.34626271132,2,7.709636165780853
279,17.833333333333332,15.128360686375895,28.11111111111111,3194.181818181818,23.65604940161868,7.11075789076742,4.000000158787198,15.851788847278248,61010.72015926738,2,6.947893337081893
280,17.833333333333332,15.128360686375895,28.11111111111111,3449.454545454545,70.17175868030729,7.11075789076742,0.5000000010263168,14.3447191339551,72818.17403041486,2,74.2174195121962
281,17.833333333333332,15.128360686375895,28.11111111111111,3449.454545454545,33.33511935383766,7.11075789076742,1.3750000100728264,20.38649030069093,39069.38988363149,2,14.423109617672994
282,17.833333333333332,15.128360686375895,28.11111111111111,3449.454545454545,27.65449278561296,7.11075789076742,2.2500000403997125,22.729397976211665,27029.53337637388,2,9.672080513048476
283,17.833333333333332,15.128360686375895,28.11111111111111,3449.454545454545,25.29181070722792,7.11075789076742,3.1250000847772688,18.828503279634887,47612.77978536268,2,8.002111903265709
284,17.833333333333332,15.128360686375895,28.11111111111111,3449.454545454545,23.9950899249249,7.11075789076742,4.000000095662129,21.1834357778842,39175.9780115128,2,7.159631670704046
285,17.833333333333332,15.128360686375895,28.11111111111111,3704.727272727273,78.18161914808177,7.11075789076742,0.5000000003163563,14.344717346619433,78207.00606976284,2,94.83831269449318
286,17.833333333333332,15.128360686375895,28.11111111111111,3704.727272727273,34.471902564613536,7.11075789076742,1.3750000084794478,20.386490865943568,41960.67000806327,2,15.502492527755065
287,17.833333333333332,15.128360686375895,28.11111111111111,3704.727272727273,28.291961217653697,7.11075789076742,2.250000013096728,22.729397925457107,29029.821702232035,2,10.152936765901703
288,17.833333333333332,15.128360686375895,28.11111111111111,3704.727272727273,25.735623763108777,7.11075789076742,3.1250000745617053,20.865371632279874,38341.10236132696,2,8.30243367153954
289,17.833333333333332,15.128360686375895,28.11111111111111,3704.727272727273,24.33565044824908,7.11075789076742,4.000000082917869,24.753773898939595,18044.209750393235,2,7.3758699481185745
290,17.833333333333332,15.128360686375895,28.11111111111111,3960.0,92.13614728369824,7.11075789076742,0.5000000004713209,14.34471734895052,83595.82802639708,2,138.22862455578954
291,17.833333333333332,15.128360686375895,28.11111111111111,3960.0,35.62877157409795,7.11075789076742,1.3750000120214707,20.386490308610185,44851.95608105582,2,16.6461189616704
292,17.833333333333332,15.128360686375895,28.11111111111111,3960.0,28.935150915596484,7.11075789076742,2.2500000482546256,22.729397990833764,31030.10938848924,2,10.65131366297504
293,17.833333333333332,15.128360686375895,28.11111111111111,3960.0,26.182106789517903,7.11075789076742,3.1250000137838123,18.828503143291588,54659.83353595428,2,8.610771434647642
294,17.833333333333332,15.128360686375895,28.11111111111111,3960.0,24.67775169325284,7.11075789076742,4.000000041469876,24.753773869095912,19287.53886304497,2,7.59668206649227
295,17.833333333333332,15.128360686375895,31.11111111111111,1152.0,32.103815030028905,7.11075789076742,0.5000000034427663,15.027164198378694,27691.764309777634,2,13.303067083953858
296,17.833333333333332,15.128360686375895,31.11111111111111,1152.0,23.86451098354413,7.11075789076742,1.3750000297694864,21.867010995815736,15366.05667129156,2,7.0776653084085615
297,17.833333333333332,15.128360686375895,31.11111111111111,1152.0,22.15195531664872,7.11075789076742,2.250000048036049,20.00798123521816,18569.9299816082,2,6.05075918171682
298,17.833333333333332,15.128360686375895,31.11111111111111,1152.0,21.41025887352205,7.11075789076742,3.125000258558228,26.094245443687687,8296.687860488772,2,5.633494805104932
299,17.833333333333332,15.128360686375895,31.11111111111111,1407.2727272727273,35.21854147837161,7.11075789076742,0.5000000065864374,15.02716283836082,33828.01054859815,2,16.235339581701126
300,17.833333333333332,15.128360686375895,31.11111111111111,1407.2727272727273,24.85779842122453,7.11075789076742,1.3750000093206896,21.8670109044244,18771.03532750148,2,7.714346466076923
301,17.833333333333332,15.128360686375895,31.11111111111111,1407.2727272727273,22.74398099090396,7.11075789076742,2.2500001093191098,20.00798145693704,22684.8570958861,2,6.395695099767641
302,17.833333333333332,15.128360686375895,31.11111111111111,1407.2727272727273,21.83201826090638,7.11075789076742,3.1250002150787,26.094245386824458,10135.158581092925,2,5.86874614399937
303,17.833333333333332,15.128360686375895,31.11111111111111,1407.2727272727273,21.32368721761956,7.11075789076742,4.000000017625899,21.806335955238023,18913.64026720733,2,5.585864030537627
304,17.833333333333332,15.128360686375895,31.11111111111111,1662.5454545454545,38.49090306230989,7.11075789076742,0.5000000040165121,15.02716420106399,39964.25075623562,2,19.674484161094032
305,17.833333333333332,15.128360686375895,31.11111111111111,1662.5454545454545,25.864400645723286,7.11075789076742,1.3750000322432514,21.86701100687356,22176.01357810417,2,8.39072565504748
306,17.833333333333332,15.128360686375895,31.11111111111111,1662.5454545454545,23.34058149466525,7.11075789076742,2.2500000011859247,24.610044560679377,15531.90417029652,2,6.754033248747866
307,17.833333333333332,15.128360686375895,31.11111111111111,1662.5454545454545,22.256067040062167,7.11075789076742,3.1250000693813,26.09424519627768,11973.629663308117,2,6.110652337513466
