eval_index,Tamb,HR,Twct_in,qwct,wwct,Twb,mw_ma_ratio,Tout,m_w_lost,evaluation_status,Ce
611,20.916666666666664,28.20468267567632,29.22222222222222,2173.090909090909,24.54794086825606,11.222173515422092,2.250000073268375,24.177630246779987,16416.001294382466,2,7.512469490000913
612,20.916666666666664,28.20468267567632,29.22222222222222,2173.090909090909,23.111184114216737,11.222173515422092,3.125000012027069,25.338874379038995,12598.536316583031,2,6.614969833171106
613,20.916666666666664,28.20468267567632,29.22222222222222,2173.090909090909,22.31469123244264,11.222173515422092,4.000000093989488,26.064601987380897,10228.699898727577,2,6.14452120291034
614,20.916666666666664,28.20468267567632,29.22222222222222,2428.3636363636365,49.5673327263448,11.222173515422092,0.5000000029883127,16.644376284993825,48550.52460449055,2,34.18980706122639
615,20.916666666666664,28.20468267567632,29.22222222222222,2428.3636363636365,28.969798940129884,11.222173515422092,1.3750000219282366,22.018904334653445,26417.48734594004,2,10.678538914453297
616,20.916666666666664,28.20468267567632,29.22222222222222,2428.3636363636365,25.15892870600464,11.222173515422092,2.2500000279534498,24.177630534835508,18344.38598537466,2,7.913385464746278
617,20.916666666666664,28.20468267567632,29.22222222222222,2428.3636363636365,23.542330915010755,11.222173515422092,3.125000086600472,16.989908263174332,49734.96790714389,2,6.877661310590977
618,20.916666666666664,28.20468267567632,29.22222222222222,2428.3636363636365,22.64784888860209,11.222173515422092,4.000000066199476,26.06460196864296,11430.264111690864,2,6.338964995815704
619,20.916666666666664,28.20468267567632,29.22222222222222,2683.636363636364,53.847020142860686,11.222173515422092,0.5000000000262012,16.64437617025809,53654.219112991166,2,41.05225946432619
620,20.916666666666664,28.20468267567632,29.22222222222222,2683.636363636364,30.03557397274408,11.222173515422092,1.375000019811318,22.018904326408656,29194.527829136136,2,11.53498240066587
621,20.916666666666664,28.20468267567632,29.22222222222222,2683.636363636364,25.77494851861936,11.222173515422092,2.25000005975216,24.17763058956758,20272.77135079828,2,8.329340523623792
622,20.916666666666664,28.20468267567632,29.22222222222222,2683.636363636364,23.97592437204345,11.222173515422092,3.125000026998167,25.3388743943202,15558.433341246318,2,7.147568424397055
623,20.916666666666664,28.20468267567632,29.22222222222222,2683.636363636364,22.982448532230617,11.222173515422092,4.000000008720216,24.15638549200465,21862.42108535966,2,6.537629800758347
624,20.916666666666664,28.20468267567632,29.22222222222222,2938.909090909091,58.56688820053609,11.222173515422092,0.500000001496374,16.644376185873693,58757.91303793502,2,49.47669931608672
625,20.916666666666664,28.20468267567632,29.22222222222222,2938.909090909091,31.11784771417528,11.222173515422092,1.3750000091877903,22.01890341408743,31971.57225654026,2,12.442604854017649
626,20.916666666666664,28.20468267567632,29.22222222222222,2938.909090909091,26.396127169067075,11.222173515422092,2.2500000093695505,24.177630136575583,22201.15886946401,2,8.760788785791094
627,20.916666666666664,28.20468267567632,29.22222222222222,2938.909090909091,24.41200638502977,11.222173515422092,3.1250000101216378,16.989908150757167,60191.377154231726,2,7.424841672564082
628,20.916666666666664,28.20468267567632,29.22222222222222,2938.909090909091,23.318508850049803,11.222173515422092,4.000000135988516,26.064602015608767,13833.39220850042,2,6.740582887278342
629,20.916666666666664,28.20468267567632,29.22222222222222,3194.181818181818,63.89938492245707,11.222173515422092,0.5000000000382638,16.644376170605792,63861.60713737003,2,60.11616115965529
630,20.916666666666664,28.20468267567632,29.22222222222222,3194.181818181818,32.21741083636552,11.222173515422092,1.3750000049626256,22.018904274823544,34748.60899116217,2,13.404276064391611
631,20.916666666666664,28.20468267567632,29.22222222222222,3194.181818181818,27.02259600733492,11.222173515422092,2.2500000290677584,24.177630536752805,24129.5427423396,2,9.20820372932052
632,20.916666666666664,28.20468267567632,29.22222222222222,3194.181818181818,24.850620226524853,11.222173515422092,3.1250000682628167,16.989908236231884,65419.58066197627,2,7.709636165780853
633,20.916666666666664,28.20468267567632,29.22222222222222,3194.181818181818,23.65604940161868,11.222173515422092,4.000000158787198,26.064602031044544,15034.956268501364,2,6.947893337081893
634,20.916666666666664,28.20468267567632,29.22222222222222,3449.454545454545,70.17175868030729,11.222173515422092,0.5000000010263168,16.64437618086322,68965.30108219983,2,74.2174195121962
635,20.916666666666664,28.20468267567632,29.22222222222222,3449.454545454545,33.33511935383766,11.222173515422092,1.3750000100728264,22.018904292068367,37525.64937054263,2,14.423109617672994
636,20.916666666666664,28.20468267567632,29.22222222222222,3449.454545454545,27.65449278561296,11.222173515422092,2.2500000403997125,24.1776305563106,26057.92822778708,2,9.672080513048476
637,20.916666666666664,28.20468267567632,29.22222222222222,3449.454545454545,25.29181070722792,11.222173515422092,3.1250000847772688,16.98990826049249,70647.78462649399,2,8.002111903265709
638,20.916666666666664,28.20468267567632,29.22222222222222,3449.454545454545,23.9950899249249,11.222173515422092,4.000000095662129,21.94481302215704,37185.393533020935,2,7.159631670704046
639,20.916666666666664,28.20468267567632,29.22222222222222,3704.727272727273,78.18161914808177,11.222173515422092,0.5000000003163563,16.644376173807835,74068.99514079915,2,94.83831269449318
640,20.916666666666664,28.20468267567632,29.22222222222222,3704.727272727273,34.471902564613536,11.222173515422092,1.3750000084794478,22.018903411572285,40302.69466312597,2,15.502492527755065
641,20.916666666666664,28.20468267567632,29.22222222222222,3704.727272727273,28.291961217653697,11.222173515422092,2.250000013096728,24.177630509189616,27986.31407361726,2,10.152936765901703
642,20.916666666666664,28.20468267567632,29.22222222222222,3704.727272727273,25.735623763108777,11.222173515422092,3.1250000745617053,16.989908245486006,75875.98895316062,2,8.30243367153954
643,20.916666666666664,28.20468267567632,29.22222222222222,3704.727272727273,24.33565044824908,11.222173515422092,4.000000082917869,26.06460197991285,17438.08480859518,2,7.3758699481185745
644,20.916666666666664,28.20468267567632,29.22222222222222,3960.0,92.13614728369824,11.222173515422092,0.5000000004713209,16.64437592580168,79172.6908430591,2,138.22862455578954
645,20.916666666666664,28.20468267567632,29.22222222222222,3960.0,35.62877157409795,11.222173515422092,1.3750000120214707,22.018903424224643,43079.73538315193,2,16.6461189616704
646,20.916666666666664,28.20468267567632,29.22222222222222,3960.0,28.935150915596484,11.222173515422092,2.2500000482546256,24.177630569873727,29914.699306980587,2,10.65131366297504
647,20.916666666666664,28.20468267567632,29.22222222222222,3960.0,26.182106789517903,11.222173515422092,3.1250000137838123,25.33887438083189,22958.17610838151,2,8.610771434647642
648,20.916666666666664,28.20468267567632,29.22222222222222,3960.0,24.67775169325284,11.222173515422092,4.000000041469876,26.064601951967777,18639.64912212784,2,7.59668206649227
649,30.61111111111111,1.4790056807478866,29.22222222222222,1152.0,32.103815030028905,11.222548098395189,0.5000000034427663,16.547749578958623,29323.686642168053,2,13.303067083953858
650,30.61111111111111,1.4790056807478866,29.22222222222222,1152.0,23.86451098354413,11.222548098395189,1.3750000297694864,21.99339370863823,15199.33075911977,2,7.0776653084085615
651,30.61111111111111,1.4790056807478866,29.22222222222222,1152.0,22.15195531664872,11.222548098395189,2.250000048036049,18.80950095851601,23155.515378691234,2,6.05075918171682
652,30.61111111111111,1.4790056807478866,29.22222222222222,1152.0,21.41025887352205,11.222548098395189,3.125000258558228,18.970766735683146,26723.060919989606,2,5.633494805104932
653,30.61111111111111,1.4790056807478866,29.22222222222222,1407.2727272727273,35.21854147837161,11.222548098395189,0.5000000065864374,16.547749611227328,35821.548898541565,2,16.235339581701126
654,30.61111111111111,1.4790056807478866,29.22222222222222,1407.2727272727273,24.85779842122453,11.222548098395189,1.3750000093206896,21.993393636605457,18567.36447882572,2,7.714346466076923
655,30.61111111111111,1.4790056807478866,29.22222222222222,1407.2727272727273,22.74398099090396,11.222548098395189,2.2500001093191098,18.80950112103797,28286.56640074901,2,6.395695099767641
656,30.61111111111111,1.4790056807478866,29.22222222222222,1407.2727272727273,21.83201826090638,11.222548098395189,3.1250002150787,18.97076666307779,32644.6486700696,2,5.86874614399937
657,30.61111111111111,1.4790056807478866,29.22222222222222,1407.2727272727273,21.32368721761956,11.222548098395189,4.000000017625899,26.063979211432063,7872.412941809318,2,5.585864030537627
658,30.61111111111111,1.4790056807478866,29.22222222222222,1662.5454545454545,38.49090306230989,11.222548098395189,0.5000000040165121,16.54774957937577,42319.41139838349,2,19.674484161094032
660,30.61111111111111,1.4790056807478866,29.22222222222222,1662.5454545454545,23.34058149466525,11.222548098395189,2.2500000011859247,18.80950083426924,33417.619400384545,2,6.754033248747866
661,30.61111111111111,1.4790056807478866,29.22222222222222,1662.5454545454545,22.256067040062167,11.222548098395189,3.1250000693813,18.97076641980792,38566.23763499969,2,6.110652337513466
662,30.61111111111111,1.4790056807478866,29.22222222222222,1662.5454545454545,21.65262826328642,11.222548098395189,4.000000148182431,18.1202452254618,32406.68191391206,2,5.768034453360333
663,30.61111111111111,1.4790056807478866,29.22222222222222,1917.818181818182,41.947570789544194,11.222548098395189,0.5000000012505107,16.547749553192276,48817.27391793693,2,23.71851091824676
664,30.61111111111111,1.4790056807478866,29.22222222222222,1917.818181818182,26.88486829176508,11.222548098395189,1.3750000135852734,21.993393651867425,25303.43153462756,2,9.108777973193405
665,30.61111111111111,1.4790056807478866,29.22222222222222,1917.818181818182,23.941863949397334,11.222548098395189,2.250000086626434,18.809501060857336,38548.66990383111,2,7.126157804464304
667,30.61111111111111,1.4790056807478866,29.22222222222222,1917.818181818182,21.982957104817213,11.222548098395189,4.000000040579756,26.063979227061736,10728.451071500702,2,5.954232535288848
668,30.61111111111111,1.4790056807478866,29.22222222222222,2173.090909090909,45.623710056674696,11.222548098395189,0.5000000009864493,16.547749545623727,55315.13635733015,2,28.497427732288656
669,30.61111111111111,1.4790056807478866,29.22222222222222,2173.090909090909,27.919790209858725,11.222548098395189,1.375000029784316,21.993393709416782,28671.46483800428,2,9.870622619580557
670,30.61111111111111,1.4790056807478866,29.22222222222222,2173.090909090909,24.54794086825606,11.222548098395189,2.250000073268375,18.80950102543159,43679.72175854197,2,7.512469490000913
671,30.61111111111111,1.4790056807478866,29.22222222222222,2173.090909090909,23.111184114216737,11.222548098395189,3.125000012027069,18.9707663240568,50409.41375937442,2,6.614969833171106
672,30.61111111111111,1.4790056807478866,29.22222222222222,2173.090909090909,22.31469123244264,11.222548098395189,4.000000093989488,26.063979263183217,12156.470015039413,2,6.14452120291034
673,30.61111111111111,1.4790056807478866,29.22222222222222,2428.3636363636365,49.5673327263448,11.222548098395189,0.5000000029883127,16.547749574896972,61812.99857450168,2,34.18980706122639
674,30.61111111111111,1.4790056807478866,29.22222222222222,2428.3636363636365,28.969798940129884,11.222548098395189,1.3750000219282366,21.99339368071438,32039.49849469505,2,10.678538914453297
675,30.61111111111111,1.4790056807478866,29.22222222222222,2428.3636363636365,25.15892870600464,11.222548098395189,2.2500000279534498,18.80950090525657,48810.77428006255,2,7.913385464746278
676,30.61111111111111,1.4790056807478866,29.22222222222222,2428.3636363636365,23.542330915010755,11.222548098395189,3.125000086600472,18.970766448542808,56331.00037638024,2,6.877661310590977
677,30.61111111111111,1.4790056807478866,29.22222222222222,2428.3636363636365,22.64784888860209,11.222548098395189,4.000000066199476,26.063979244388687,13584.489165090672,2,6.338964995815704
678,30.61111111111111,1.4790056807478866,29.22222222222222,2683.636363636364,53.847020142860686,11.222548098395189,0.5000000000262012,16.547749537082932,68310.86122849949,2,41.05225946432619
679,30.61111111111111,1.4790056807478866,29.22222222222222,2683.636363636364,30.03557397274408,11.222548098395189,1.375000019811318,21.993393673078245,35407.53206937166,2,11.53498240066587
680,30.61111111111111,1.4790056807478866,29.22222222222222,2683.636363636364,25.77494851861936,11.222548098395189,2.25000005975216,18.80950098958669,53941.825349757615,2,8.329340523623792
682,30.61111111111111,1.4790056807478866,29.22222222222222,2683.636363636364,22.982448532230617,11.222548098395189,4.000000008720216,26.06397920556987,15012.50842897212,2,6.537629800758347
683,30.61111111111111,1.4790056807478866,29.22222222222222,2938.909090909091,58.56688820053609,11.222548098395189,0.500000001496374,16.547749559313317,74808.72346748589,2,49.47669931608672
684,30.61111111111111,1.4790056807478866,29.22222222222222,2938.909090909091,31.11784771417528,11.222548098395189,1.3750000091877903,21.993393635403805,38775.56582515295,2,12.442604854017649
685,30.61111111111111,1.4790056807478866,29.22222222222222,2938.909090909091,26.396127169067075,11.222548098395189,2.2500000093695505,18.80950085597212,59072.8781989025,2,8.760788785791094
686,30.61111111111111,1.4790056807478866,29.22222222222222,2938.909090909091,24.41200638502977,11.222548098395189,3.1250000101216378,18.97076632087485,68174.17707747873,2,7.424841672564082
687,30.61111111111111,1.4790056807478866,29.22222222222222,2938.909090909091,23.318508850049803,11.222548098395189,4.000000135988516,26.06397929148244,16440.52706964307,2,6.740582887278342
688,30.61111111111111,1.4790056807478866,29.22222222222222,3194.181818181818,63.89938492245707,11.222548098395189,0.5000000000382638,16.54774954351941,81306.58599950264,2,60.11616115965529
689,30.61111111111111,1.4790056807478866,29.22222222222222,3194.181818181818,32.21741083636552,11.222548098395189,1.3750000049626256,21.99339362026555,42143.59947724273,2,13.404276064391611
690,30.61111111111111,1.4790056807478866,29.22222222222222,3194.181818181818,27.02259600733492,11.222548098395189,2.2500000290677584,18.809500908211582,64203.92948313301,2,9.20820372932052
691,30.61111111111111,1.4790056807478866,29.22222222222222,3194.181818181818,24.850620226524853,11.222548098395189,3.1250000682628167,18.97076641794781,74095.76366735833,2,7.709636165780853
692,30.61111111111111,1.4790056807478866,29.22222222222222,3194.181818181818,23.65604940161868,11.222548098395189,4.000000158787198,26.0639793070702,17868.546035262745,2,6.947893337081893
693,30.61111111111111,1.4790056807478866,29.22222222222222,3449.454545454545,70.17175868030729,11.222548098395189,0.5000000010263168,16.547749552170206,87804.44832122675,2,74.2174195121962
694,30.61111111111111,1.4790056807478866,29.22222222222222,3449.454545454545,33.33511935383766,11.222548098395189,1.3750000100728264,21.99339363831293,45511.63291970385,2,14.423109617672994
695,30.61111111111111,1.4790056807478866,29.22222222222222,3449.454545454545,27.65449278561296,11.222548098395189,2.2500000403997125,18.8095009382634,69334.9809158852,2,9.672080513048476
696,30.61111111111111,1.4790056807478866,29.22222222222222,3449.454545454545,25.29181070722792,11.222548098395189,3.1250000847772688,18.9707664455172,80017.35097755893,2,8.002111903265709
697,30.61111111111111,1.4790056807478866,29.22222222222222,3449.454545454545,23.9950899249249,11.222548098395189,4.000000095662129,26.06397926422099,19296.565348734897,2,7.159631670704046
698,30.61111111111111,1.4790056807478866,29.22222222222222,3704.727272727273,78.18161914808177,11.222548098395189,0.5000000003163563,16.547749537787066,94302.3108560302,2,94.83831269449318
699,30.61111111111111,1.4790056807478866,29.22222222222222,3704.727272727273,34.471902564613536,11.222548098395189,1.3750000084794478,21.99339363359168,48879.66651035527,2,15.502492527755065
700,30.61111111111111,1.4790056807478866,29.22222222222222,3704.727272727273,28.291961217653697,11.222548098395189,2.250000013096728,18.809500865856585,74466.03343342693,2,10.152936765901703
701,30.61111111111111,1.4790056807478866,29.22222222222222,3704.727272727273,25.735623763108777,11.222548098395189,3.1250000745617053,18.970766428457,85938.93886060751,2,8.30243367153954
702,30.61111111111111,1.4790056807478866,29.22222222222222,3704.727272727273,24.33565044824908,11.222548098395189,4.000000082917869,26.0639792557008,20724.5844730478,2,7.3758699481185745
703,30.61111111111111,1.4790056807478866,29.22222222222222,3960.0,92.13614728369824,11.222548098395189,0.5000000004713209,16.54774954091672,100800.17323335656,2,138.22862455578954
704,30.61111111111111,1.4790056807478866,29.22222222222222,3960.0,35.62877157409795,11.222548098395189,1.3750000120214707,21.9933936455512,52247.69997507363,2,16.6461189616704
705,30.61111111111111,1.4790056807478866,29.22222222222222,3960.0,28.935150915596484,11.222548098395189,2.2500000482546256,18.80950095909564,79597.08410741648,2,10.65131366297504
706,30.61111111111111,1.4790056807478866,29.22222222222222,3960.0,26.182106789517903,11.222548098395189,3.1250000137838123,18.97076632698632,91860.52804188064,2,8.610771434647642
707,30.61111111111111,1.4790056807478866,29.22222222222222,3960.0,24.67775169325284,11.222548098395189,4.000000041469876,26.06397922771649,22152.60374368038,2,7.59668206649227
708,20.916666666666664,28.20468267567632,32.22222222222222,1152.0,32.103815030028905,11.222173515422092,0.5000000034427663,17.257245497799847,26576.335253346708,2,13.303067083953858
709,20.916666666666664,28.20468267567632,32.22222222222222,1152.0,23.86451098354413,11.222173515422092,1.3750000297694864,23.43582936515105,14983.10445357817,2,7.0776653084085615
710,20.916666666666664,28.20468267567632,32.22222222222222,1152.0,22.15195531664872,11.222173515422092,2.250000048036049,26.007084995280465,10541.39721058886,2,6.05075918171682
711,20.916666666666664,28.20468267567632,32.22222222222222,1152.0,21.41025887352205,11.222173515422092,3.125000258558228,27.413793382347524,8142.729894692283,2,5.633494805104932
712,20.916666666666664,28.20468267567632,32.22222222222222,1407.2727272727273,35.21854147837161,11.222173515422092,0.5000000065864374,17.257245490007495,32465.40955139384,2,16.235339581701126
713,20.916666666666664,28.20468267567632,32.22222222222222,1407.2727272727273,24.85779842122453,11.222173515422092,1.3750000093206896,23.435829804562857,18303.22330283265,2,7.714346466076923
714,20.916666666666664,28.20468267567632,32.22222222222222,1407.2727272727273,22.74398099090396,11.222173515422092,2.2500001093191098,26.007085122641463,12877.274735382627,2,6.395695099767641
715,20.916666666666664,28.20468267567632,32.22222222222222,1407.2727272727273,21.83201826090638,11.222173515422092,3.1250002150787,27.41379370693832,9947.084167187792,2,5.86874614399937
716,20.916666666666664,28.20468267567632,32.22222222222222,1407.2727272727273,21.32368721761956,11.222173515422092,4.000000017625899,28.30111628197654,8106.379251400127,2,5.585864030537627
717,20.916666666666664,28.20468267567632,32.22222222222222,1662.5454545454545,38.49090306230989,11.222173515422092,0.5000000040165121,17.257245459427676,38354.48393513482,2,19.674484161094032
718,20.916666666666664,28.20468267567632,32.22222222222222,1662.5454545454545,25.864400645723286,11.222173515422092,1.3750000322432514,23.43582989964485,21623.342638698115,2,8.39072565504748
719,20.916666666666664,28.20468267567632,32.22222222222222,1662.5454545454545,23.34058149466525,11.222173515422092,2.2500000011859247,26.00708490722897,15213.15301081193,2,6.754033248747866
720,20.916666666666664,28.20468267567632,32.22222222222222,1662.5454545454545,22.256067040062167,11.222173515422092,3.1250000693813,27.41379352574671,11751.439414235458,2,6.110652337513466
721,20.916666666666664,28.20468267567632,32.22222222222222,1662.5454545454545,21.65262826328642,11.222173515422092,4.000000148182431,28.3011163899394,9576.838479221698,2,5.768034453360333
722,20.916666666666664,28.20468267567632,32.22222222222222,1917.818181818182,41.947570789544194,11.222173515422092,0.5000000012505107,17.25724542642745,44243.55835590597,2,23.71851091824676
723,20.916666666666664,28.20468267567632,32.22222222222222,1917.818181818182,26.88486829176508,11.222173515422092,1.3750000135852734,23.4358298221369,24943.46240337284,2,9.108777973193405
724,20.916666666666664,28.20468267567632,32.22222222222222,1917.818181818182,23.941863949397334,11.222173515422092,2.250000086626434,26.007085075442298,17549.030355209663,2,7.126157804464304
725,20.916666666666664,28.20468267567632,32.22222222222222,1917.818181818182,22.68244263519993,11.222173515422092,3.1250001207160745,27.41379358956516,13555.79410427278,2,6.359347469869616
726,20.916666666666664,28.20468267567632,32.22222222222222,1917.818181818182,21.982957104817213,11.222173515422092,4.000000040579756,28.30111630096044,11047.29818202119,2,5.954232535288848
727,20.916666666666664,28.20468267567632,32.22222222222222,2173.090909090909,45.623710056674696,11.222173515422092,0.5000000009864493,17.25724542328482,50132.63268881201,2,28.497427732288656
728,20.916666666666664,28.20468267567632,32.22222222222222,2173.090909090909,27.919790209858725,11.222173515422092,1.375000029784316,23.435829889435816,28263.581750403973,2,9.870622619580557
729,20.916666666666664,28.20468267567632,32.22222222222222,2173.090909090909,24.54794086825606,11.222173515422092,2.250000073268375,26.0070850570394,19884.90817630329,2,7.512469490000913
730,20.916666666666664,28.20468267567632,32.22222222222222,2173.090909090909,23.111184114216737,11.222173515422092,3.125000012027069,27.41379345441696,15360.149384402566,2,6.614969833171106
731,20.916666666666664,28.20468267567632,32.22222222222222,2173.090909090909,22.31469123244264,11.222173515422092,4.000000093989488,28.30111634512538,12517.757525683342,2,6.14452120291034
732,20.916666666666664,28.20468267567632,32.22222222222222,2428.3636363636365,49.5673327263448,11.222173515422092,0.5000000029883127,17.257245447199608,56021.70690447251,2,34.18980706122639
733,20.916666666666664,28.20468267567632,32.22222222222222,2428.3636363636365,28.969798940129884,11.222173515422092,1.3750000219282366,23.435829856797145,31583.7014136961,2,10.678538914453297
734,20.916666666666664,28.20468267567632,32.22222222222222,2428.3636363636365,25.15892870600464,11.222173515422092,2.2500000279534498,26.0070849631847,22220.78628253346,2,7.913385464746278
735,20.916666666666664,28.20468267567632,32.22222222222222,2428.3636363636365,23.542330915010755,11.222173515422092,3.125000086600472,27.413793547127074,17164.50394966788,2,6.877661310590977
736,20.916666666666664,28.20468267567632,32.22222222222222,2428.3636363636365,22.64784888860209,11.222173515422092,4.000000066199476,28.301116322144185,13988.217076233655,2,6.338964995815704
737,20.916666666666664,28.20468267567632,32.22222222222222,2683.636363636364,53.847020142860686,11.222173515422092,0.5000000000262012,17.257245412084348,61910.781387672265,2,41.05225946432619
738,20.916666666666664,28.20468267567632,32.22222222222222,2683.636363636364,30.03557397274408,11.222173515422092,1.375000019811318,23.43582932330671,34903.82304520084,2,11.53498240066587
739,20.916666666666664,28.20468267567632,32.22222222222222,2683.636363636364,25.77494851861936,11.222173515422092,2.25000005975216,26.007085029271824,24556.66382241878,2,8.329340523623792
740,20.916666666666664,28.20468267567632,32.22222222222222,2683.636363636364,23.97592437204345,11.222173515422092,3.125000026998167,27.413793473003835,18968.859105905973,2,7.147568424397055
741,20.916666666666664,28.20468267567632,32.22222222222222,2683.636363636364,22.982448532230617,11.222173515422092,4.000000008720216,28.3011162746126,15458.676741070998,2,6.537629800758347
742,20.916666666666664,28.20468267567632,32.22222222222222,2938.909090909091,58.56688820053609,11.222173515422092,0.500000001496374,17.25724547209889,67799.85541390251,2,49.47669931608672
745,20.916666666666664,28.20468267567632,32.22222222222222,2938.909090909091,24.41200638502977,11.222173515422092,3.1250000101216378,27.41379307351785,20773.215673283496,2,7.424841672564082
747,20.916666666666664,28.20468267567632,32.22222222222222,3194.181818181818,63.89938492245707,11.222173515422092,0.5000000000382638,17.257245118141277,73688.93159574801,2,60.11616115965529
752,20.916666666666664,28.20468267567632,32.22222222222222,3449.454545454545,70.17175868030729,11.222173515422092,0.5000000010263168,17.257245466508817,79578.00405115566,2,74.2174195121962
753,20.916666666666664,28.20468267567632,32.22222222222222,3449.454545454545,33.33511935383766,11.222173515422092,1.3750000100728264,23.43581141765536,44864.27179938793,2,14.423109617672994
754,20.916666666666664,28.20468267567632,32.22222222222222,3449.454545454545,27.65449278561296,11.222173515422092,2.2500000403997125,26.00708498873484,31564.297364720864,2,9.672080513048476
755,20.916666666666664,28.20468267567632,32.22222222222222,3449.454545454545,25.29181070722792,11.222173515422092,3.1250000847772688,27.41379354489008,24381.923411596574,2,8.002111903265709
757,20.916666666666664,28.20468267567632,32.22222222222222,3704.727272727273,78.18161914808177,11.222173515422092,0.5000000003163563,17.257245458060723,85467.07841201773,2,94.83831269449318
758,20.916666666666664,28.20468267567632,32.22222222222222,3704.727272727273,34.471902564613536,11.222173515422092,1.3750000084794478,23.435811413216957,48184.398200956384,2,15.502492527755065
760,20.916666666666664,28.20468267567632,32.22222222222222,3704.727272727273,25.735623763108777,11.222173515422092,3.1250000745617053,27.41379353219154,26186.27834451202,2,8.30243367153954
762,20.916666666666664,28.20468267567632,32.22222222222222,3960.0,92.13614728369824,11.222173515422092,0.5000000004713209,17.25724545981859,91356.15270676304,2,138.22862455578954
763,20.916666666666664,28.20468267567632,32.22222222222222,3960.0,35.62877157409795,11.222173515422092,1.3750000120214707,23.43581142610497,51504.52450078004,2,16.6461189616704
764,20.916666666666664,28.20468267567632,32.22222222222222,3960.0,28.935150915596484,11.222173515422092,2.2500000482546256,22.242852052219234,85614.6365011227,2,10.65131366297504
767,30.61111111111111,1.4790056807478866,32.22222222222222,1152.0,32.103815030028905,11.222548098395189,0.5000000034427663,17.16456682936009,32860.583176287524,2,13.303067083953858
773,30.61111111111111,1.4790056807478866,32.22222222222222,1407.2727272727273,22.74398099090396,11.222548098395189,2.2500001093191098,26.0000869032151,14985.80182896666,2,6.395695099767641
776,30.61111111111111,1.4790056807478866,32.22222222222222,1662.5454545454545,38.49090306230989,11.222548098395189,0.5000000040165121,17.164566842220907,47423.79612403067,2,19.674484161094032
779,30.61111111111111,1.4790056807478866,32.22222222222222,1662.5454545454545,22.256067040062167,11.222548098395189,3.1250000693813,27.4124691417976,13602.672143699832,2,6.110652337513466
783,30.61111111111111,1.4790056807478866,32.22222222222222,1917.818181818182,23.941863949397334,11.222548098395189,2.250000086626434,26.00008685517976,20422.511492067228,2,7.126157804464304
784,30.61111111111111,1.4790056807478866,32.22222222222222,1917.818181818182,22.68244263519993,11.222548098395189,3.1250001207160745,27.412468682893277,15691.272841344571,2,6.359347469869616
787,30.61111111111111,1.4790056807478866,32.22222222222222,2173.090909090909,27.919790209858725,11.222548098395189,1.375000029784316,23.413418417035743,33295.39203063369,2,9.870622619580557
789,30.61111111111111,1.4790056807478866,32.22222222222222,2173.090909090909,23.111184114216737,11.222548098395189,3.125000012027069,27.412468547273495,17779.872808282063,2,6.614969833171106
792,30.61111111111111,1.4790056807478866,32.22222222222222,2428.3636363636365,28.969798940129884,11.222548098395189,1.3750000219282366,23.4134183838227,37206.59787070665,2,10.678538914453297
797,30.61111111111111,1.4790056807478866,32.22222222222222,2683.636363636364,30.03557397274408,11.222548098395189,1.375000019811318,23.41341837558541,41117.8036181054,2,11.53498240066587
802,30.61111111111111,1.4790056807478866,32.22222222222222,2938.909090909091,31.11784771417528,11.222548098395189,1.3750000091877903,23.41341833324755,45029.009560201644,2,12.442604854017649
804,30.61111111111111,1.4790056807478866,32.22222222222222,2938.909090909091,24.41200638502977,11.222548098395189,3.1250000101216378,27.41246906782286,24045.66885087844,2,7.424841672564082
807,30.61111111111111,1.4790056807478866,32.22222222222222,3194.181818181818,32.21741083636552,11.222548098395189,1.3750000049626256,23.413418313166623,48940.21540842921,2,13.404276064391611
810,30.61111111111111,1.4790056807478866,32.22222222222222,3194.181818181818,23.65604940161868,11.222548098395189,4.000000158787198,28.302363629119917,21235.802301151096,2,6.947893337081893
812,30.61111111111111,1.4790056807478866,32.22222222222222,3449.454545454545,33.33511935383766,11.222548098395189,1.3750000100728264,23.41341833501012,52851.42100827744,2,14.423109617672994
814,30.61111111111111,1.4790056807478866,32.22222222222222,3449.454545454545,25.29181070722792,11.222548098395189,3.1250000847772688,27.41246916098253,28222.86689222861,2,8.002111903265709
816,30.61111111111111,1.4790056807478866,32.22222222222222,3704.727272727273,78.18161914808177,11.222548098395189,0.5000000003163563,17.164566794163736,105676.64850411774,2,94.83831269449318
817,30.61111111111111,1.4790056807478866,32.22222222222222,3704.727272727273,34.471902564613536,11.222548098395189,1.3750000084794478,23.413418328097958,56762.626784987726,2,15.502492527755065
819,30.61111111111111,1.4790056807478866,32.22222222222222,3704.727272727273,25.735623763108777,11.222548098395189,3.1250000745617053,27.41246914823312,30311.46623168168,2,8.30243367153954
822,30.61111111111111,1.4790056807478866,32.22222222222222,3960.0,35.62877157409795,11.222548098395189,1.3750000120214707,23.41341834243201,60673.83241178037,2,16.6461189616704
826,20.916666666666664,28.20468267567632,35.22222222222222,1152.0,32.103815030028905,11.222173515422092,0.5000000034427663,17.79212780081704,30318.643736207785,2,13.303067083953858
827,20.916666666666664,28.20468267567632,35.22222222222222,1152.0,23.86451098354413,11.222173515422092,1.3750000297694864,24.726487014812864,17696.261474087867,2,7.0776653084085615
830,20.916666666666664,28.20468267567632,35.22222222222222,1407.2727272727273,35.21854147837161,11.222173515422092,0.5000000065864374,17.792127839365254,37036.97946808671,2,16.235339581701126
831,20.916666666666664,28.20468267567632,35.22222222222222,1407.2727272727273,24.85779842122453,11.222173515422092,1.3750000093206896,24.72648691774182,21617.59234472568,2,7.714346466076923
833,20.916666666666664,28.20468267567632,35.22222222222222,1407.2727272727273,21.83201826090638,11.222173515422092,3.1250002150787,29.38187212622077,11998.40120628791,2,5.86874614399937
835,20.916666666666664,28.20468267567632,35.22222222222222,1662.5454545454545,38.49090306230989,11.222173515422092,0.5000000040165121,17.792127808331333,43755.31537004218,2,19.674484161094032
836,20.916666666666664,28.20468267567632,35.22222222222222,1662.5454545454545,25.864400645723286,11.222173515422092,1.3750000322432514,24.726487020760928,25538.92279395637,2,8.39072565504748
838,20.916666666666664,28.20468267567632,35.22222222222222,1662.5454545454545,22.256067040062167,11.222173515422092,3.1250000693813,29.38187191025327,14174.855902315843,2,6.110652337513466
839,20.916666666666664,28.20468267567632,35.22222222222222,1662.5454545454545,21.65262826328642,11.222173515422092,4.000000148182431,30.443728693612883,11600.660219021072,2,5.768034453360333
840,20.916666666666664,28.20468267567632,35.22222222222222,1917.818181818182,41.947570789544194,11.222173515422092,0.5000000012505107,17.792127772153712,50473.651316688985,2,23.71851091824676
841,20.916666666666664,28.20468267567632,35.22222222222222,1917.818181818182,26.88486829176508,11.222173515422092,1.3750000135852734,24.726486937499534,29460.253697126143,2,9.108777973193405
844,20.916666666666664,28.20468267567632,35.22222222222222,1917.818181818182,21.982957104817213,11.222173515422092,4.000000040579756,30.443728586707888,13381.864252345753,2,5.954232535288848
847,20.916666666666664,28.20468267567632,35.22222222222222,2173.090909090909,24.54794086825606,11.222173515422092,2.250000073268375,27.7160471998615,23814.524048026437,2,7.512469490000913
848,20.916666666666664,28.20468267567632,35.22222222222222,2173.090909090909,23.111184114216737,11.222173515422092,3.125000012027069,29.38187182524308,18527.76467720921,2,6.614969833171106
851,20.916666666666664,28.20468267567632,35.22222222222222,2428.3636363636365,28.969798940129884,11.222173515422092,1.3750000219282366,24.726486977326772,37302.91494714935,2,10.678538914453297
852,20.916666666666664,28.20468267567632,35.22222222222222,2428.3636363636365,25.15892870600464,11.222173515422092,2.2500000279534498,27.71585466731704,26612.677512592323,2,7.913385464746278
856,20.916666666666664,28.20468267567632,35.22222222222222,2683.636363636364,30.03557397274408,11.222173515422092,1.375000019811318,24.726320009089772,41224.88678651809,2,11.53498240066587
857,20.916666666666664,28.20468267567632,35.22222222222222,2683.636363636364,25.77494851861936,11.222173515422092,2.25000005975216,27.7158547430556,29410.23630661736,2,8.329340523623792
860,20.916666666666664,28.20468267567632,35.22222222222222,2938.909090909091,58.56688820053609,11.222173515422092,0.500000001496374,17.792127775356075,77346.99466327076,2,49.47669931608672
861,20.916666666666664,28.20468267567632,35.22222222222222,2938.909090909091,31.11784771417528,11.222173515422092,1.3750000091877903,24.72648691649074,45145.57657644273,2,12.442604854017649
862,20.916666666666664,28.20468267567632,35.22222222222222,2938.909090909091,26.396127169067075,11.222173515422092,2.2500000093695505,27.71604627504816,32206.99574070793,2,8.760788785791094
863,20.916666666666664,28.20468267567632,35.22222222222222,2938.909090909091,24.41200638502977,11.222173515422092,3.1250000101216378,25.395487950820332,40669.53355484087,2,7.424841672564082
865,20.916666666666664,28.20468267567632,35.22222222222222,3194.181818181818,63.89938492245707,11.222173515422092,0.5000000000382638,17.79212762128616,84065.33130266945,2,60.11616115965529
866,20.916666666666664,28.20468267567632,35.22222222222222,3194.181818181818,32.21741083636552,11.222173515422092,1.3750000049626256,24.726486896360928,49066.90737687663,2,13.404276064391611
867,20.916666666666664,28.20468267567632,35.22222222222222,3194.181818181818,27.02259600733492,11.222173515422092,2.2500000290677584,27.716047091790053,35004.481635869044,2,9.20820372932052
869,20.916666666666664,28.20468267567632,35.22222222222222,3194.181818181818,23.65604940161868,11.222173515422092,4.000000158787198,30.443728704136557,22287.882576512264,2,6.947893337081893
870,20.916666666666664,28.20468267567632,35.22222222222222,3449.454545454545,70.17175868030729,11.222173515422092,0.5000000010263168,17.792127581591092,90783.6674191265,2,74.2174195121962
871,20.916666666666664,28.20468267567632,35.22222222222222,3449.454545454545,33.33511935383766,11.222173515422092,1.3750000100728264,24.72648437201005,52988.25054438544,2,14.423109617672994
873,20.916666666666664,28.20468267567632,35.22222222222222,3449.454545454545,25.29181070722792,11.222173515422092,3.1250000847772688,29.381871930769982,29410.035567800373,2,8.002111903265709
874,20.916666666666664,28.20468267567632,35.22222222222222,3449.454545454545,23.9950899249249,11.222173515422092,4.000000095662129,30.44372864143325,24069.0866223494,2,7.159631670704046
876,20.916666666666664,28.20468267567632,35.22222222222222,3704.727272727273,34.471902564613536,11.222173515422092,1.3750000084794478,24.726319954827503,56910.45376502597,2,15.502492527755065
877,20.916666666666664,28.20468267567632,35.22222222222222,3704.727272727273,28.291961217653697,11.222173515422092,2.250000013096728,27.716047052731454,40599.46046969564,2,10.152936765901703
880,20.916666666666664,28.20468267567632,35.22222222222222,3960.0,92.13614728369824,11.222173515422092,0.5000000004713209,17.792123580354396,104220.36472003696,2,138.22862455578954
881,20.916666666666664,28.20468267567632,35.22222222222222,3960.0,35.62877157409795,11.222173515422092,1.3750000120214707,24.726484381314787,60830.91375804849,2,16.6461189616704
882,20.916666666666664,28.20468267567632,35.22222222222222,3960.0,28.935150915596484,11.222173515422092,2.2500000482546256,27.71604707895534,43396.94963337963,2,10.65131366297504
884,20.916666666666664,28.20468267567632,35.22222222222222,3960.0,24.67775169325284,11.222173515422092,4.000000041469876,30.44372858757981,27631.49444093408,2,7.59668206649227
886,30.61111111111111,1.4790056807478866,35.22222222222222,1152.0,23.86451098354413,11.222548098395189,1.3750000297694864,24.706715714181517,20364.40251090282,2,7.0776653084085615
888,30.61111111111111,1.4790056807478866,35.22222222222222,1152.0,21.41025887352205,11.222548098395189,3.125000258558228,29.38258747982533,11105.80417974129,2,5.633494805104932
890,30.61111111111111,1.4790056807478866,35.22222222222222,1407.2727272727273,24.85779842122453,11.222548098395189,1.3750000093206896,24.706715624636107,24876.96920256138,2,7.714346466076923
891,30.61111111111111,1.4790056807478866,35.22222222222222,1407.2727272727273,22.74398099090396,11.222548098395189,2.2500001093191098,27.71141699998316,17531.921916630286,2,6.395695099767641
895,30.61111111111111,1.4790056807478866,35.22222222222222,1662.5454545454545,25.864400645723286,11.222548098395189,1.3750000322432514,24.70671572715659,29389.535403657563,2,8.39072565504748
897,30.61111111111111,1.4790056807478866,35.22222222222222,1662.5454545454545,22.256067040062167,11.222548098395189,3.1250000693813,25.414810399686296,26730.081726898585,2,6.110652337513466
900,30.61111111111111,1.4790056807478866,35.22222222222222,1917.818181818182,26.88486829176508,11.222548098395189,1.3750000135852734,24.70671563705704,33902.10217113336,2,9.108777973193405
902,30.61111111111111,1.4790056807478866,35.22222222222222,1917.818181818182,22.68244263519993,11.222548098395189,3.1250001207160745,29.38258727496633,18488.640570311534,2,6.359347469869616
903,30.61111111111111,1.4790056807478866,35.22222222222222,1917.818181818182,21.982957104817213,11.222548098395189,4.000000040579756,30.446762479287955,15086.440873771897,2,5.954232535288848
905,30.61111111111111,1.4790056807478866,35.22222222222222,2173.090909090909,27.919790209858725,11.222548098395189,1.375000029784316,24.70671571570331,38414.66836735167,2,9.870622619580557
906,30.61111111111111,1.4790056807478866,35.22222222222222,2173.090909090909,24.54794086825606,11.222548098395189,2.250000073268375,27.711416911498947,27072.54951915272,2,7.512469490000913
910,30.61111111111111,1.4790056807478866,35.22222222222222,2428.3636363636365,28.969798940129884,11.222548098395189,1.3750000219282366,24.706715685007488,42927.23496725071,2,10.678538914453297
911,30.61111111111111,1.4790056807478866,35.22222222222222,2428.3636363636365,25.15892870600464,11.222548098395189,2.2500000279534498,27.71141680026117,30252.75910873381,2,7.913385464746278
914,30.61111111111111,1.4790056807478866,35.22222222222222,2683.636363636364,53.847020142860686,11.222548098395189,0.5000000000262012,17.702842086194376,85250.32540316712,2,41.05225946432619
915,30.61111111111111,1.4790056807478866,35.22222222222222,2683.636363636364,30.03557397274408,11.222548098395189,1.375000019811318,24.70671566809081,47439.80152486845,2,11.53498240066587
916,30.61111111111111,1.4790056807478866,35.22222222222222,2683.636363636364,25.77494851861936,11.222548098395189,2.25000005975216,27.71141687816043,33432.96793176754,2,8.329340523623792
918,30.61111111111111,1.4790056807478866,35.22222222222222,2683.636363636364,22.982448532230617,11.222548098395189,4.000000008720216,30.446762447597195,21110.719452705715,2,6.537629800758347
920,30.61111111111111,1.4790056807478866,35.22222222222222,2938.909090909091,31.11784771417528,11.222548098395189,1.3750000091877903,24.706715623306707,51952.36824832998,2,12.442604854017649
921,30.61111111111111,1.4790056807478866,35.22222222222222,2938.909090909091,26.396127169067075,11.222548098395189,2.2500000093695505,27.71141675466096,36613.177693709134,2,8.760788785791094
922,30.61111111111111,1.4790056807478866,35.22222222222222,2938.909090909091,24.41200638502977,11.222548098395189,3.1250000101216378,29.382587110613887,28332.422706129724,2,7.424841672564082
923,30.61111111111111,1.4790056807478866,35.22222222222222,2938.909090909091,23.318508850049803,11.222548098395189,4.000000135988516,30.44676257426037,23118.811660303265,2,6.740582887278342
925,30.61111111111111,1.4790056807478866,35.22222222222222,3194.181818181818,32.21741083636552,11.222548098395189,1.3750000049626256,24.70671559509923,56464.93491275336,2,13.404276064391611
926,30.61111111111111,1.4790056807478866,35.22222222222222,3194.181818181818,27.02259600733492,11.222548098395189,2.2500000290677584,27.711416803015812,39793.38662941662,2,9.20820372932052
927,30.61111111111111,1.4790056807478866,35.22222222222222,3194.181818181818,24.850620226524853,11.222548098395189,3.1250000682628167,25.414810396879,51355.43262943531,2,7.709636165780853
930,30.61111111111111,1.4790056807478866,35.22222222222222,3449.454545454545,33.33511935383766,11.222548098395189,1.3750000100728264,24.70671562106962,60977.50127338542,2,14.423109617672994
931,30.61111111111111,1.4790056807478866,35.22222222222222,3449.454545454545,27.65449278561296,11.222548098395189,2.2500000403997125,27.711416830828696,42973.59564363194,2,9.672080513048476
933,30.61111111111111,1.4790056807478866,35.22222222222222,3449.454545454545,23.9950899249249,11.222548098395189,4.000000095662129,30.44676253410924,27134.99743492887,2,7.159631670704046
935,30.61111111111111,1.4790056807478866,35.22222222222222,3704.727272727273,34.471902564613536,11.222548098395189,1.3750000084794478,24.70671562020417,65490.06779023902,2,15.502492527755065
938,30.61111111111111,1.4790056807478866,35.22222222222222,3704.727272727273,24.33565044824908,11.222548098395189,4.000000082917869,30.44676252141653,29143.09030234393,2,7.3758699481185745
940,30.61111111111111,1.4790056807478866,35.22222222222222,3960.0,35.62877157409795,11.222548098395189,1.3750000120214707,24.70671562089462,70002.634285549,2,16.6461189616704
941,30.61111111111111,1.4790056807478866,35.22222222222222,3960.0,28.935150915596484,11.222548098395189,2.2500000482546256,27.71141623110728,49334.01778182995,2,10.65131366297504
944,20.916666666666664,28.20468267567632,38.22222222222222,1152.0,32.103815030028905,11.222173515422092,0.5000000034427663,18.2555991432759,34243.936577270804,2,13.303067083953858
945,20.916666666666664,28.20468267567632,38.22222222222222,1152.0,23.86451098354413,11.222173515422092,1.3750000297694864,25.88976440437061,20673.831997735797,2,7.0776653084085615
946,20.916666666666664,28.20468267567632,38.22222222222222,1152.0,22.15195531664872,11.222173515422092,2.250000048036049,29.296749344320627,14967.26763956425,2,6.05075918171682
948,20.916666666666664,28.20468267567632,38.22222222222222,1407.2727272727273,35.21854147837161,11.222173515422092,0.5000000065864374,18.25559918766832,41832.081507703806,2,16.235339581701126
949,20.916666666666664,28.20468267567632,38.22222222222222,1407.2727272727273,24.85779842122453,11.222173515422092,1.3750000093206896,25.889764279627496,25254.965480478488,2,7.714346466076923
951,20.916666666666664,28.20468267567632,38.22222222222222,1407.2727272727273,21.83201826090638,11.222173515422092,3.1250002150787,31.232778402102387,14337.64011473804,2,5.86874614399937
952,20.916666666666664,28.20468267567632,38.22222222222222,1407.2727272727273,21.32368721761956,11.222173515422092,4.000000017625899,20.970203864588992,38492.65237341383,2,5.585864030537627
953,20.916666666666664,28.20468267567632,38.22222222222222,1662.5454545454545,38.49090306230989,11.222173515422092,0.5000000040165121,18.255598206780515,49420.22909524015,2,19.674484161094032
954,20.916666666666664,28.20468267567632,38.22222222222222,1662.5454545454545,25.864400645723286,11.222173515422092,1.3750000322432514,25.88976302701025,29836.101702652537,2,8.39072565504748
955,20.916666666666664,28.20468267567632,38.22222222222222,1662.5454545454545,23.34058149466525,11.222173515422092,2.2500000011859247,29.29677359043437,21600.43139434609,2,6.754033248747866
956,20.916666666666664,28.20468267567632,38.22222222222222,1662.5454545454545,22.256067040062167,11.222173515422092,3.1250000693813,31.23277813749981,16938.421981675143,2,6.110652337513466
959,20.916666666666664,28.20468267567632,38.22222222222222,1917.818181818182,26.88486829176508,11.222173515422092,1.3750000135852734,25.889764317344422,34417.23192226138,2,9.108777973193405
960,20.916666666666664,28.20468267567632,38.22222222222222,1917.818181818182,23.941863949397334,11.222173515422092,2.250000086626434,29.296768626180057,24917.04654557949,2,7.126157804464304
961,20.916666666666664,28.20468267567632,38.22222222222222,1917.818181818182,22.68244263519993,11.222173515422092,3.1250001207160745,31.232778226571824,19539.20306206634,2,6.359347469869616
963,20.916666666666664,28.20468267567632,38.22222222222222,2173.090909090909,45.623710056674696,11.222173515422092,0.5000000009864493,18.255599108552023,64596.516854024645,2,28.497427732288656
964,20.916666666666664,28.20468267567632,38.22222222222222,2173.090909090909,27.919790209858725,11.222173515422092,1.375000029784316,25.88976061529371,38998.37659937737,2,9.870622619580557
965,20.916666666666664,28.20468267567632,38.22222222222222,2173.090909090909,24.54794086825606,11.222173515422092,2.250000073268375,29.29677379376773,28233.634095793925,2,7.512469490000913
966,20.916666666666664,28.20468267567632,38.22222222222222,2173.090909090909,23.111184114216737,11.222173515422092,3.125000012027069,31.23277804976889,22139.984914423407,2,6.614969833171106
968,20.916666666666664,28.20468267567632,38.22222222222222,2428.3636363636365,49.5673327263448,11.222173515422092,0.5000000029883127,18.255599136826824,72184.66178902141,2,34.18980706122639
969,20.916666666666664,28.20468267567632,38.22222222222222,2428.3636363636365,28.969798940129884,11.222173515422092,1.3750000219282366,25.889762972174616,43579.50307555593,2,10.678538914453297
970,20.916666666666664,28.20468267567632,38.22222222222222,2428.3636363636365,25.15892870600464,11.222173515422092,2.2500000279534498,29.2967736657082,31550.23614187453,2,7.913385464746278
972,20.916666666666664,28.20468267567632,38.22222222222222,2428.3636363636365,22.64784888860209,11.222173515422092,4.000000066199476,20.97020394498315,66422.20437475618,2,6.338964995815704
973,20.916666666666664,28.20468267567632,38.22222222222222,2683.636363636364,53.847020142860686,11.222173515422092,0.5000000000262012,18.2555981502614,79772.81100297949,2,41.05225946432619
974,20.916666666666664,28.20468267567632,38.22222222222222,2683.636363636364,30.03557397274408,11.222173515422092,1.375000019811318,25.88976433605116,48160.631624933376,2,11.53498240066587
975,20.916666666666664,28.20468267567632,38.22222222222222,2683.636363636364,25.77494851861936,11.222173515422092,2.25000005975216,29.29677375562392,34866.837435267415,2,8.329340523623792
976,20.916666666666664,28.20468267567632,38.22222222222222,2683.636363636364,23.97592437204345,11.222173515422092,3.125000026998167,31.23277807574713,27341.54753427156,2,7.147568424397055
