eval_index,Tamb,HR,Twct_in,qwct,wwct,Twb,mw_ma_ratio,Tout,m_w_lost,evaluation_status,Ce
977,20.916666666666664,28.20468267567632,38.22222222222222,2683.636363636364,22.982448532230617,11.222173515422092,4.000000008720216,20.970203848746262,73404.59300033559,2,6.537629800758347
978,20.916666666666664,28.20468267567632,38.22222222222222,2938.909090909091,58.56688820053609,11.222173515422092,0.500000001496374,18.255598170918223,87360.95633623996,2,49.47669931608672
979,20.916666666666664,28.20468267567632,38.22222222222222,2938.909090909091,31.11784771417528,11.222173515422092,1.3750000091877903,25.889762903846226,52741.77086238368,2,12.442604854017649
980,20.916666666666664,28.20468267567632,38.22222222222222,2938.909090909091,26.396127169067075,11.222173515422092,2.2500000093695505,29.29677361331086,38183.43965085566,2,8.760788785791094
981,20.916666666666664,28.20468267567632,38.22222222222222,2938.909090909091,24.41200638502977,11.222173515422092,3.1250000101216378,31.232778046467683,29942.32900976868,2,7.424841672564082
983,20.916666666666664,28.20468267567632,38.22222222222222,3194.181818181818,63.89938492245707,11.222173515422092,0.5000000000382638,18.255599096526968,94949.09712865784,2,60.11616115965529
984,20.916666666666664,28.20468267567632,38.22222222222222,3194.181818181818,32.21741083636552,11.222173515422092,1.3750000049626256,25.88976427097421,57322.89843537137,2,13.404276064391611
985,20.916666666666664,28.20468267567632,38.22222222222222,3194.181818181818,27.02259600733492,11.222173515422092,2.2500000290677584,29.296773669052552,41500.04105525821,2,9.20820372932052
986,20.916666666666664,28.20468267567632,38.22222222222222,3194.181818181818,24.850620226524853,11.222173515422092,3.1250000682628167,31.232778147348004,32543.109904545265,2,7.709636165780853
989,20.916666666666664,28.20468267567632,38.22222222222222,3449.454545454545,33.33511935383766,11.222173515422092,1.3750000100728264,25.88976428374396,61904.03164533679,2,14.423109617672994
990,20.916666666666664,28.20468267567632,38.22222222222222,3449.454545454545,27.65449278561296,11.222173515422092,2.2500000403997125,29.29677370105179,44816.64253706608,2,9.672080513048476
991,20.916666666666664,28.20468267567632,38.22222222222222,3449.454545454545,25.29181070722792,11.222173515422092,3.1250000847772688,31.232778176009,35143.89108564127,2,8.002111903265709
992,20.916666666666664,28.20468267567632,38.22222222222222,3449.454545454545,23.9950899249249,11.222173515422092,4.000000095662129,20.97020399475906,94351.7562377748,2,7.159631670704046
994,20.916666666666664,28.20468267567632,38.22222222222222,3704.727272727273,34.471902564613536,11.222173515422092,1.3750000084794478,25.88976428988488,66485.1648860545,2,15.502492527755065
995,20.916666666666664,28.20468267567632,38.22222222222222,3704.727272727273,28.291961217653697,11.222173515422092,2.250000013096728,29.296773846880377,48133.24341007375,2,10.152936765901703
996,20.916666666666664,28.20468267567632,38.22222222222222,3704.727272727273,25.735623763108777,11.222173515422092,3.1250000745617053,31.23277815827798,37744.67249455373,2,8.30243367153954
997,20.916666666666664,28.20468267567632,38.22222222222222,3704.727272727273,24.33565044824908,11.222173515422092,4.000000082917869,20.970203972911943,101334.14445449458,2,7.3758699481185745
1000,20.916666666666664,28.20468267567632,38.22222222222222,3960.0,28.935150915596484,11.222173515422092,2.2500000482546256,29.29677394602625,51449.84441901307,2,10.65131366297504
1001,20.916666666666664,28.20468267567632,38.22222222222222,3960.0,26.182106789517903,11.222173515422092,3.1250000137838123,31.232778052817952,40345.454419934285,2,8.610771434647642
1004,30.61111111111111,1.4790056807478866,38.22222222222222,1152.0,23.86451098354413,11.222548098395189,1.3750000297694864,25.8727208372097,23341.83170942515,2,7.0776653084085615
1006,30.61111111111111,1.4790056807478866,38.22222222222222,1152.0,21.41025887352205,11.222548098395189,3.125000258558228,31.235400971928424,13021.884759199109,2,5.633494805104932
1008,30.61111111111111,1.4790056807478866,38.22222222222222,1407.2727272727273,24.85779842122453,11.222548098395189,1.3750000093206896,25.872719818270912,28514.17174715664,2,7.714346466076923
1009,30.61111111111111,1.4790056807478866,38.22222222222222,1407.2727272727273,22.74398099090396,11.222548098395189,2.2500001093191098,29.29431763897762,20395.06070245457,2,6.395695099767641
1010,30.61111111111111,1.4790056807478866,38.22222222222222,1407.2727272727273,21.83201826090638,11.222548098395189,3.1250002150787,31.23540089633489,15907.416214759443,2,5.86874614399937
1011,30.61111111111111,1.4790056807478866,38.22222222222222,1407.2727272727273,21.32368721761956,11.222548098395189,4.000000017625899,32.48620130308727,13042.007656011236,2,5.585864030537627
1013,30.61111111111111,1.4790056807478866,38.22222222222222,1662.5454545454545,25.864400645723286,11.222548098395189,1.3750000322432514,25.87271651479279,33686.518708585296,2,8.39072565504748
1014,30.61111111111111,1.4790056807478866,38.22222222222222,1662.5454545454545,23.34058149466525,11.222548098395189,2.2500000011859247,29.29429185410329,24094.697330871983,2,6.754033248747866
1015,30.61111111111111,1.4790056807478866,38.22222222222222,1662.5454545454545,22.256067040062167,11.222548098395189,3.1250000693813,31.235400643005203,18792.948215798104,2,6.110652337513466
1016,30.61111111111111,1.4790056807478866,38.22222222222222,1662.5454545454545,21.65262826328642,11.222548098395189,4.000000148182431,31.243822657505635,19471.64002340949,2,5.768034453360333
1019,30.61111111111111,1.4790056807478866,38.22222222222222,1917.818181818182,23.941863949397334,11.222548098395189,2.250000086626434,29.294292094148272,27794.27608026949,2,7.126157804464304
1020,30.61111111111111,1.4790056807478866,38.22222222222222,1917.818181818182,22.68244263519993,11.222548098395189,3.1250001207160745,31.235400732254163,21678.479355293348,2,6.359347469869616
1021,30.61111111111111,1.4790056807478866,38.22222222222222,1917.818181818182,21.982957104817213,11.222548098395189,4.000000040579756,31.243822469884392,22461.380687190787,2,5.954232535288848
1024,30.61111111111111,1.4790056807478866,38.22222222222222,2173.090909090909,24.54794086825606,11.222548098395189,2.250000073268375,29.29431753694319,31493.76852138261,2,7.512469490000913
1025,30.61111111111111,1.4790056807478866,38.22222222222222,2173.090909090909,23.111184114216737,11.222548098395189,3.125000012027069,31.235400543279585,24564.01140755544,2,6.614969833171106
1028,30.61111111111111,1.4790056807478866,38.22222222222222,2428.3636363636365,28.969798940129884,11.222548098395189,1.3750000219282366,25.87272079483439,49203.52042874639,2,10.678538914453297
1029,30.61111111111111,1.4790056807478866,38.22222222222222,2428.3636363636365,25.15892870600464,11.222548098395189,2.2500000279534498,29.29429192983367,35193.43556086638,2,7.913385464746278
1031,30.61111111111111,1.4790056807478866,38.22222222222222,2428.3636363636365,22.64784888860209,11.222548098395189,4.000000066199476,32.48620136021083,22505.045543998414,2,6.338964995815704
1033,30.61111111111111,1.4790056807478866,38.22222222222222,2683.636363636364,30.03557397274408,11.222548098395189,1.375000019811318,25.872720783390093,54375.85820877116,2,11.53498240066587
1034,30.61111111111111,1.4790056807478866,38.22222222222222,2683.636363636364,25.77494851861936,11.222548098395189,2.25000005975216,29.294292017725752,38893.01464955657,2,8.329340523623792
1038,30.61111111111111,1.4790056807478866,38.22222222222222,2938.909090909091,31.11784771417528,11.222548098395189,1.3750000091877903,25.872720726019583,59548.19623188416,2,12.442604854017649
1039,30.61111111111111,1.4790056807478866,38.22222222222222,2938.909090909091,26.396127169067075,11.222548098395189,2.2500000093695505,29.29431735608844,42592.47698220651,2,8.760788785791094
1040,30.61111111111111,1.4790056807478866,38.22222222222222,2938.909090909091,24.41200638502977,11.222548098395189,3.1250000101216378,31.2354005399673,33220.60580502767,2,7.424841672564082
1043,30.61111111111111,1.4790056807478866,38.22222222222222,3194.181818181818,32.21741083636552,11.222548098395189,1.3750000049626256,25.872719795222796,64720.538790578335,2,13.404276064391611
1044,30.61111111111111,1.4790056807478866,38.22222222222222,3194.181818181818,27.02259600733492,11.222548098395189,2.2500000290677584,29.294317411821567,46292.04595780012,2,9.20820372932052
1045,30.61111111111111,1.4790056807478866,38.22222222222222,3194.181818181818,24.850620226524853,11.222548098395189,3.1250000682628167,31.23540062817041,36106.136804085865,2,7.709636165780853
1048,30.61111111111111,1.4790056807478866,38.22222222222222,3449.454545454545,33.33511935383766,11.222548098395189,1.3750000100728264,25.872720730737747,69892.87171843518,2,14.423109617672994
1049,30.61111111111111,1.4790056807478866,38.22222222222222,3449.454545454545,27.65449278561296,11.222548098395189,2.2500000403997125,29.294317443711925,49991.61502235317,2,9.672080513048476
1050,30.61111111111111,1.4790056807478866,38.22222222222222,3449.454545454545,25.29181070722792,11.222548098395189,3.1250000847772688,31.23540066976653,38991.66799780283,2,8.002111903265709
1051,30.61111111111111,1.4790056807478866,38.22222222222222,3449.454545454545,23.9950899249249,11.222548098395189,4.000000095662129,31.243822565927967,40399.82062814064,2,7.159631670704046
1053,30.61111111111111,1.4790056807478866,38.22222222222222,3704.727272727273,34.471902564613536,11.222548098395189,1.3750000084794478,25.872720722180294,75065.20952843702,2,15.502492527755065
1054,30.61111111111111,1.4790056807478866,38.22222222222222,3704.727272727273,28.291961217653697,11.222548098395189,2.250000013096728,29.294317366459712,53691.184729083005,2,10.152936765901703
1055,30.61111111111111,1.4790056807478866,38.22222222222222,3704.727272727273,25.735623763108777,11.222548098395189,3.1250000745617053,31.23540065200431,41877.19951305076,2,8.30243367153954
1056,30.61111111111111,1.4790056807478866,38.22222222222222,3704.727272727273,24.33565044824908,11.222548098395189,4.000000082917869,32.48620137981743,34333.8429491825,2,7.3758699481185745
1058,30.61111111111111,1.4790056807478866,38.22222222222222,3960.0,35.62877157409795,11.222548098395189,1.3750000120214707,25.872720753493336,80237.54707891557,2,16.6461189616704
1059,30.61111111111111,1.4790056807478866,38.22222222222222,3960.0,28.935150915596484,11.222548098395189,2.2500000482546256,29.294317466139493,57390.753341764736,2,10.65131366297504
1060,30.61111111111111,1.4790056807478866,38.22222222222222,3960.0,26.182106789517903,11.222548098395189,3.1250000137838123,31.23540054633492,44762.7316114836,2,8.610771434647642
1061,30.61111111111111,1.4790056807478866,38.22222222222222,3960.0,24.67775169325284,11.222548098395189,4.000000041469876,31.243822471436808,46379.30140767288,2,7.59668206649227
1063,20.916666666666664,28.20468267567632,41.22222222222222,1152.0,23.86451098354413,11.222173515422092,1.3750000297694864,26.926833423714974,23912.977028740508,2,7.0776653084085615
1064,20.916666666666664,28.20468267567632,41.22222222222222,1152.0,22.15195531664872,11.222173515422092,2.250000048036049,30.737123173821367,17824.483121073546,2,6.05075918171682
1065,20.916666666666664,28.20468267567632,41.22222222222222,1152.0,21.41025887352205,11.222173515422092,3.125000258558228,32.949567284323145,14177.854713412818,2,5.633494805104932
1066,20.916666666666664,28.20468267567632,41.22222222222222,1407.2727272727273,35.21854147837161,11.222173515422092,0.5000000065864374,18.65440539195488,46831.2422672737,2,16.235339581701126
1067,20.916666666666664,28.20468267567632,41.22222222222222,1407.2727272727273,24.85779842122453,11.222173515422092,1.3750000093206896,26.92634914308915,29212.838930986407,2,7.714346466076923
1068,20.916666666666664,28.20468267567632,41.22222222222222,1407.2727272727273,22.74398099090396,11.222173515422092,2.2500001093191098,30.737284132987792,21773.883129078946,2,6.395695099767641
1069,20.916666666666664,28.20468267567632,41.22222222222222,1407.2727272727273,21.83201826090638,11.222173515422092,3.1250002150787,32.94956719832783,17319.538601896427,2,5.86874614399937
1070,20.916666666666664,28.20468267567632,41.22222222222222,1407.2727272727273,21.32368721761956,11.222173515422092,4.000000017625899,34.39546402625061,14389.351207263864,2,5.585864030537627
1071,20.916666666666664,28.20468267567632,41.22222222222222,1662.5454545454545,38.49090306230989,11.222173515422092,0.5000000040165121,18.654405353188213,55326.211901948416,2,19.674484161094032
1072,20.916666666666664,28.20468267567632,41.22222222222222,1662.5454545454545,25.864400645723286,11.222173515422092,1.3750000322432514,26.92683343848705,34510.773630981595,2,8.39072565504748
1073,20.916666666666664,28.20468267567632,41.22222222222222,1662.5454545454545,23.34058149466525,11.222173515422092,2.2500000011859247,30.73728377559485,25723.56510429442,2,6.754033248747866
1074,20.916666666666664,28.20468267567632,41.22222222222222,1662.5454545454545,22.256067040062167,11.222173515422092,3.1250000693813,32.94953587346974,20461.304037398408,2,6.110652337513466
1075,20.916666666666664,28.20468267567632,41.22222222222222,1662.5454545454545,21.65262826328642,11.222173515422092,4.000000148182431,34.395464204603726,16999.512160632647,2,5.768034453360333
1077,20.916666666666664,28.20468267567632,41.22222222222222,1917.818181818182,26.88486829176508,11.222173515422092,1.3750000135852734,26.926349181907103,39810.9850410163,2,9.108777973193405
1078,20.916666666666664,28.20468267567632,41.22222222222222,1917.818181818182,23.941863949397334,11.222173515422092,2.250000086626434,30.73712330348108,29673.71302184196,2,7.126157804464304
1080,20.916666666666664,28.20468267567632,41.22222222222222,1917.818181818182,21.982957104817213,11.222173515422092,4.000000040579756,34.39546405760232,19609.67388396142,2,5.954232535288848
1081,20.916666666666664,28.20468267567632,41.22222222222222,2173.090909090909,45.623710056674696,11.222173515422092,0.5000000009864493,18.654405307714004,72316.15115425405,2,28.497427732288656
1082,20.916666666666664,28.20468267567632,41.22222222222222,2173.090909090909,27.919790209858725,11.222173515422092,1.375000029784316,26.926833423852656,45108.57030378599,2,9.870622619580557
1083,20.916666666666664,28.20468267567632,41.22222222222222,2173.090909090909,24.54794086825606,11.222173515422092,2.250000073268375,30.73728402162449,33622.92685081478,2,7.512469490000913
1084,20.916666666666664,28.20468267567632,41.22222222222222,2173.090909090909,23.111184114216737,11.222173515422092,3.125000012027069,32.949566792304644,26744.591107910543,2,6.614969833171106
1087,20.916666666666664,28.20468267567632,41.22222222222222,2428.3636363636365,28.969798940129884,11.222173515422092,1.3750000219282366,26.926349204524488,50409.13114794955,2,10.678538914453297
1088,20.916666666666664,28.20468267567632,41.22222222222222,2428.3636363636365,25.15892870600464,11.222173515422092,2.2500000279534498,30.737283872705632,37572.60853385066,2,7.913385464746278
1089,20.916666666666664,28.20468267567632,41.22222222222222,2428.3636363636365,23.542330915010755,11.222173515422092,3.125000086600472,32.9495731334087,29886.250878972973,2,6.877661310590977
1092,20.916666666666664,28.20468267567632,41.22222222222222,2683.636363636364,30.03557397274408,11.222173515422092,1.375000019811318,26.92683336450509,55706.36717163334,2,11.53498240066587
1093,20.916666666666664,28.20468267567632,41.22222222222222,2683.636363636364,25.77494851861936,11.222173515422092,2.25000005975216,30.737283962990485,41522.28941143595,2,8.329340523623792
1095,20.916666666666664,28.20468267567632,41.22222222222222,2683.636363636364,22.982448532230617,11.222173515422092,4.000000008720216,34.39546400704939,27440.15819406695,2,6.537629800758347
1096,20.916666666666664,28.20468267567632,41.22222222222222,2938.909090909091,58.56688820053609,11.222173515422092,0.500000001496374,18.654405315278296,97801.05980716314,2,49.47669931608672
1097,20.916666666666664,28.20468267567632,41.22222222222222,2938.909090909091,31.11784771417528,11.222173515422092,1.3750000091877903,26.926833301288315,61005.26578089559,2,12.442604854017649
1098,20.916666666666664,28.20468267567632,41.22222222222222,2938.909090909091,26.396127169067075,11.222173515422092,2.2500000093695505,30.73728375097861,45471.97150171668,2,8.760788785791094
1099,20.916666666666664,28.20468267567632,41.22222222222222,2938.909090909091,24.41200638502977,11.222173515422092,3.1250000101216378,32.94956678762664,36169.642813611856,2,7.424841672564082
1102,20.916666666666664,28.20468267567632,41.22222222222222,3194.181818181818,32.21741083636552,11.222173515422092,1.3750000049626256,26.926833276144045,66304.16426102833,2,13.404276064391611
1103,20.916666666666664,28.20468267567632,41.22222222222222,3194.181818181818,27.02259600733492,11.222173515422092,2.2500000290677584,30.737123114216768,49422.430743402256,2,9.20820372932052
1104,20.916666666666664,28.20468267567632,41.22222222222222,3194.181818181818,24.850620226524853,11.222173515422092,3.1250000682628167,32.94956690400931,39311.32617675262,2,7.709636165780853
1105,20.916666666666664,28.20468267567632,41.22222222222222,3194.181818181818,23.65604940161868,11.222173515422092,4.000000158787198,34.39546421908934,32660.479989802563,2,6.947893337081893
1107,20.916666666666664,28.20468267567632,41.22222222222222,3449.454545454545,33.33511935383766,11.222173515422092,1.3750000100728264,26.92683121043545,71603.07270572722,2,14.423109617672994
1108,20.916666666666664,28.20468267567632,41.22222222222222,3449.454545454545,27.65449278561296,11.222173515422092,2.2500000403997125,30.737123149956684,53372.174008221096,2,9.672080513048476
1109,20.916666666666664,28.20468267567632,41.22222222222222,3449.454545454545,25.29181070722792,11.222173515422092,3.1250000847772688,32.949573131044545,42452.97632706816,2,8.002111903265709
1112,20.916666666666664,28.20468267567632,41.22222222222222,3704.727272727273,34.471902564613536,11.222173515422092,1.3750000084794478,26.92683329702073,76901.96089586861,2,15.502492527755065
1113,20.916666666666664,28.20468267567632,41.22222222222222,3704.727272727273,28.291961217653697,11.222173515422092,2.250000013096728,30.737283813707226,57321.014952204365,2,10.152936765901703
1117,20.916666666666664,28.20468267567632,41.22222222222222,3960.0,35.62877157409795,11.222173515422092,1.3750000120214707,26.926833318090026,82200.85914088463,2,16.6461189616704
1118,20.916666666666664,28.20468267567632,41.22222222222222,3960.0,28.935150915596484,11.222173515422092,2.2500000482546256,30.737283926165517,61270.69555910159,2,10.65131366297504
1119,20.916666666666664,28.20468267567632,41.22222222222222,3960.0,26.182106789517903,11.222173515422092,3.1250000137838123,32.94957298915954,48736.33985389096,2,8.610771434647642
1120,20.916666666666664,28.20468267567632,41.22222222222222,3960.0,24.67775169325284,11.222173515422092,4.000000041469876,34.3954640588278,40490.9648386994,2,7.59668206649227
1122,30.61111111111111,1.4790056807478866,41.22222222222222,1152.0,23.86451098354413,11.222548098395189,1.3750000297694864,26.912025470979405,26581.0994225083,2,7.0776653084085615
1123,30.61111111111111,1.4790056807478866,41.22222222222222,1152.0,22.15195531664872,11.222548098395189,2.250000048036049,30.74258413631319,19310.66560079733,2,6.05075918171682
1124,30.61111111111111,1.4790056807478866,41.22222222222222,1152.0,21.41025887352205,11.222548098395189,3.125000258558228,32.960940117013834,15193.173881608504,2,5.633494805104932
1126,30.61111111111111,1.4790056807478866,41.22222222222222,1407.2727272727273,24.85779842122453,11.222548098395189,1.3750000093206896,26.912025348050246,32471.22969922514,2,7.714346466076923
1127,30.61111111111111,1.4790056807478866,41.22222222222222,1407.2727272727273,22.74398099090396,11.222548098395189,2.2500001093191098,30.742584342793617,23589.733076462515,2,6.395695099767641
1128,30.61111111111111,1.4790056807478866,41.22222222222222,1407.2727272727273,21.83201826090638,11.222548098395189,3.1250002150787,32.96099881107681,18559.71549022877,2,5.86874614399937
1129,30.61111111111111,1.4790056807478866,41.22222222222222,1407.2727272727273,21.32368721761956,11.222548098395189,4.000000017625899,34.4093726298228,15298.40905984962,2,5.585864030537627
1131,30.61111111111111,1.4790056807478866,41.22222222222222,1662.5454545454545,25.864400645723286,11.222548098395189,1.3750000322432514,26.912027055156678,38361.3552243366,2,8.39072565504748
1132,30.61111111111111,1.4790056807478866,41.22222222222222,1662.5454545454545,23.34058149466525,11.222548098395189,2.2500000011859247,30.74258398600309,27868.801897072917,2,6.754033248747866
1133,30.61111111111111,1.4790056807478866,41.22222222222222,1662.5454545454545,22.256067040062167,11.222548098395189,3.1250000693813,32.96099852004934,21926.36233179906,2,6.110652337513466
1134,30.61111111111111,1.4790056807478866,41.22222222222222,1662.5454545454545,21.65262826328642,11.222548098395189,4.000000148182431,34.40937280839505,18073.46883372477,2,5.768034453360333
1136,30.61111111111111,1.4790056807478866,41.22222222222222,1917.818181818182,26.88486829176508,11.222548098395189,1.3750000135852734,26.912026943646826,44251.484929722974,2,9.108777973193405
1141,30.61111111111111,1.4790056807478866,41.22222222222222,2173.090909090909,27.919790209858725,11.222548098395189,1.375000029784316,26.912027040509724,50141.61396885357,2,9.870622619580557
1142,30.61111111111111,1.4790056807478866,41.22222222222222,2173.090909090909,24.54794086825606,11.222548098395189,2.250000073268375,30.742584227099236,36426.93706507402,2,7.512469490000913
1146,30.61111111111111,1.4790056807478866,41.22222222222222,2428.3636363636365,28.969798940129884,11.222548098395189,1.3750000219282366,26.912025423464343,56031.74954488616,2,10.678538914453297
1147,30.61111111111111,1.4790056807478866,41.22222222222222,2428.3636363636365,25.15892870600464,11.222548098395189,2.2500000279534498,30.74258407192348,40706.005582378624,2,7.913385464746278
1148,30.61111111111111,1.4790056807478866,41.22222222222222,2428.3636363636365,23.542330915010755,11.222548098395189,3.125000086600472,32.9610067164536,32026.270130758472,2,6.877661310590977
1152,30.61111111111111,1.4790056807478866,41.22222222222222,2683.636363636364,25.77494851861936,11.222548098395189,2.25000005975216,30.74258417390749,44985.0731110724,2,8.329340523623792
1156,30.61111111111111,1.4790056807478866,41.22222222222222,2938.909090909091,31.11784771417528,11.222548098395189,1.3750000091877903,26.912026917299603,67812.00263352547,2,12.442604854017649
1157,30.61111111111111,1.4790056807478866,41.22222222222222,2938.909090909091,26.396127169067075,11.222548098395189,2.2500000093695505,30.742584012228168,49264.14181124415,2,8.760788785791094
1158,30.61111111111111,1.4790056807478866,41.22222222222222,2938.909090909091,24.41200638502977,11.222548098395189,3.1250000101216378,32.960998402034775,38759.593812065774,2,7.424841672564082
1159,30.61111111111111,1.4790056807478866,41.22222222222222,2938.909090909091,23.318508850049803,11.222548098395189,4.000000135988516,34.409372791725424,31948.769788259637,2,6.740582887278342
1161,30.61111111111111,1.4790056807478866,41.22222222222222,3194.181818181818,32.21741083636552,11.222548098395189,1.3750000049626256,26.91201561303074,73702.18917469536,2,13.404276064391611
1162,30.61111111111111,1.4790056807478866,41.22222222222222,3194.181818181818,27.02259600733492,11.222548098395189,2.2500000290677584,30.74258407543626,53543.20948099442,2,9.20820372932052
1163,30.61111111111111,1.4790056807478866,41.22222222222222,3194.181818181818,24.850620226524853,11.222548098395189,3.1250000682628167,32.960939735945914,42126.52953255864,2,7.709636165780853
1164,30.61111111111111,1.4790056807478866,41.22222222222222,3194.181818181818,23.65604940161868,11.222548098395189,4.000000158787198,34.40937282290997,34723.82981121576,2,6.947893337081893
1166,30.61111111111111,1.4790056807478866,41.22222222222222,3449.454545454545,33.33511935383766,11.222548098395189,1.3750000100728264,26.912015641624414,79592.32297894864,2,14.423109617672994
1167,30.61111111111111,1.4790056807478866,41.22222222222222,3449.454545454545,27.65449278561296,11.222548098395189,2.2500000403997125,30.74258411181586,57822.277248433646,2,9.672080513048476
1168,30.61111111111111,1.4790056807478866,41.22222222222222,3449.454545454545,25.29181070722792,11.222548098395189,3.1250000847772688,32.960998550981365,45492.88545435885,2,8.002111903265709
1171,30.61111111111111,1.4790056807478866,41.22222222222222,3704.727272727273,34.471902564613536,11.222548098395189,1.3750000084794478,26.91202691311253,85482.3908737306,2,15.502492527755065
1172,30.61111111111111,1.4790056807478866,41.22222222222222,3704.727272727273,28.291961217653697,11.222548098395189,2.250000013096728,30.742351571225697,62102.68110709313,2,10.152936765901703
1173,30.61111111111111,1.4790056807478866,41.22222222222222,3704.727272727273,25.735623763108777,11.222548098395189,3.1250000745617053,32.960998530342124,48859.53174906858,2,8.30243367153954
1176,30.61111111111111,1.4790056807478866,41.22222222222222,3960.0,35.62877157409795,11.222548098395189,1.3750000120214707,26.91201654716825,91372.5852179456,2,16.6461189616704
1177,30.61111111111111,1.4790056807478866,41.22222222222222,3960.0,28.935150915596484,11.222548098395189,2.2500000482546256,30.74258413700848,66380.41299827697,2,10.65131366297504
1178,30.61111111111111,1.4790056807478866,41.22222222222222,3960.0,26.182106789517903,11.222548098395189,3.1250000137838123,32.96099840791051,52226.17870689599,2,8.610771434647642
1184,24.0,39.36768303932763,27.33333333333333,1407.2727272727273,35.21854147837161,15.33332476802909,0.5000000065864374,18.54323853548007,21663.98788008914,2,16.235339581701126
1185,24.0,39.36768303932763,27.33333333333333,1407.2727272727273,24.85779842122453,15.33332476802909,1.3750000093206896,22.308641856078165,11505.659425156487,2,7.714346466076923
1190,24.0,39.36768303932763,27.33333333333333,1662.5454545454545,25.864400645723286,15.33332476802909,1.3750000322432514,22.308641913063965,13592.732367388746,2,8.39072565504748
1194,24.0,39.36768303932763,27.33333333333333,1917.818181818182,41.947570789544194,15.33332476802909,0.5000000012505107,18.543238500612,29523.481310844814,2,23.71851091824676
1200,24.0,39.36768303932763,27.33333333333333,2173.090909090909,27.919790209858725,15.33332476802909,1.375000029784316,22.308641906987965,17766.87855015056,2,9.870622619580557
1203,24.0,39.36768303932763,27.33333333333333,2173.090909090909,22.31469123244264,15.33332476802909,4.000000093989488,22.24558095961337,17027.79498386007,2,6.14452120291034
1204,24.0,39.36768303932763,27.33333333333333,2428.3636363636365,49.5673327263448,15.33332476802909,0.5000000029883127,18.54323851355805,37382.97455822856,2,34.18980706122639
1205,24.0,39.36768303932763,27.33333333333333,2428.3636363636365,28.969798940129884,15.33332476802909,1.3750000219282366,22.308641887441592,19853.95171440574,2,10.678538914453297
1209,24.0,39.36768303932763,27.33333333333333,2683.636363636364,53.847020142860686,15.33332476802909,0.5000000000262012,18.54323848497017,41312.721377973234,2,41.05225946432619
1210,24.0,39.36768303932763,27.33333333333333,2683.636363636364,30.03557397274408,15.33332476802909,1.375000019811318,22.308641882176463,21941.02482995601,2,11.53498240066587
1213,24.0,39.36768303932763,27.33333333333333,2683.636363636364,22.982448532230617,15.33332476802909,4.000000008720216,22.245580886152137,21028.30138945003,2,6.537629800758347
1214,24.0,39.36768303932763,27.33333333333333,2938.909090909091,58.56688820053609,15.33332476802909,0.500000001496374,18.54323849825088,45242.46795955648,2,49.47669931608672
1219,24.0,39.36768303932763,27.33333333333333,3194.181818181818,63.89938492245707,15.33332476802909,0.5000000000382638,18.54323849159987,49172.21467136041,2,60.11616115965529
1220,24.0,39.36768303932763,27.33333333333333,3194.181818181818,32.21741083636552,15.33332476802909,1.3750000049626256,22.30864184522965,26115.1712198932,2,13.404276064391611
1225,24.0,39.36768303932763,27.33333333333333,3449.454545454545,33.33511935383766,15.33332476802909,1.3750000100728264,22.30864185790825,28202.244254520145,2,14.423109617672994
1230,24.0,39.36768303932763,27.33333333333333,3704.727272727273,34.471902564613536,15.33332476802909,1.3750000084794478,22.30864185398577,30289.31738373156,2,15.502492527755065
1234,24.0,39.36768303932763,27.33333333333333,3960.0,92.13614728369824,15.33332476802909,0.5000000004713209,18.54323849760748,60961.45461372235,2,138.22862455578954
1235,24.0,39.36768303932763,27.33333333333333,3960.0,35.62877157409795,15.33332476802909,1.3750000120214707,22.30864186279645,32376.390429727508,2,16.6461189616704
1243,32.66666666666667,12.323513884717332,27.33333333333333,1407.2727272727273,35.21854147837161,15.333020649760726,0.5000000065864374,18.44818760434331,28615.934510124272,2,16.235339581701126
1248,32.66666666666667,12.323513884717332,27.33333333333333,1662.5454545454545,38.49090306230989,15.333020649760726,0.5000000040165121,18.448187582922817,33806.73204860293,2,19.674484161094032
1253,32.66666666666667,12.323513884717332,27.33333333333333,1917.818181818182,41.947570789544194,15.333020649760726,0.5000000012505107,18.44818756466304,38997.52960721855,2,23.71851091824676
1263,32.66666666666667,12.323513884717332,27.33333333333333,2428.3636363636365,49.5673327263448,15.333020649760726,0.5000000029883127,18.44818757996728,49379.124399897206,2,34.18980706122639
1268,32.66666666666667,12.323513884717332,27.33333333333333,2683.636363636364,53.847020142860686,15.333020649760726,0.5000000000262012,18.44818755773424,54569.92204049821,2,41.05225946432619
1288,32.66666666666667,12.323513884717332,27.33333333333333,3704.727272727273,78.18161914808177,15.333020649760726,0.5000000003163563,18.44818755963784,75333.11186624733,2,94.83831269449318
1307,41.333333333333336,0.5496359345553015,27.33333333333333,1662.5454545454545,38.49090306230989,15.33313038390769,0.5000000040165121,18.480317515439907,41518.16653340225,2,19.674484161094032
1317,41.333333333333336,0.5496359345553015,27.33333333333333,2173.090909090909,45.623710056674696,15.33313038390769,0.5000000009864493,18.480317488501928,54267.839967027205,2,28.497427732288656
1322,41.333333333333336,0.5496359345553015,27.33333333333333,2428.3636363636365,49.5673327263448,15.33313038390769,0.5000000029883127,18.480317501551717,60642.67644927226,2,34.18980706122639
1327,41.333333333333336,0.5496359345553015,27.33333333333333,2683.636363636364,53.847020142860686,15.33313038390769,0.5000000000262012,18.480317479840608,67017.51330984588,2,41.05225946432619
1332,41.333333333333336,0.5496359345553015,27.33333333333333,2938.909090909091,58.56688820053609,15.33313038390769,0.500000001496374,18.480317491984028,73392.3497899804,2,49.47669931608672
1352,41.333333333333336,0.5496359345553015,27.33333333333333,3960.0,92.13614728369824,15.33313038390769,0.5000000004713209,18.48031748991193,98891.69631659624,2,138.22862455578954
1357,24.0,39.36768303932763,30.33333333333333,1152.0,32.103815030028905,15.33332476802909,0.5000000034427663,19.161624942839136,21259.739275510856,2,13.303067083953858
1358,24.0,39.36768303932763,30.33333333333333,1152.0,23.86451098354413,15.33332476802909,1.3750000297694864,23.78268779632289,11750.68442723282,2,7.0776653084085615
1359,24.0,39.36768303932763,30.33333333333333,1152.0,22.15195531664872,15.33332476802909,2.250000048036049,25.718671778016496,8193.120402077611,2,6.05075918171682
1361,24.0,39.36768303932763,30.33333333333333,1407.2727272727273,35.21854147837161,15.33332476802909,0.5000000065864374,19.16162497022467,25970.704148617297,2,16.235339581701126
1362,24.0,39.36768303932763,30.33333333333333,1407.2727272727273,24.85779842122453,15.33332476802909,1.3750000093206896,23.78268752666377,14354.529861147124,2,7.714346466076923
1363,24.0,39.36768303932763,30.33333333333333,1407.2727272727273,22.74398099090396,15.33332476802909,2.2500001093191098,25.718671873631944,10008.641188931228,2,6.395695099767641
1365,24.0,39.36768303932763,30.33333333333333,1407.2727272727273,21.32368721761956,15.33332476802909,4.000000017625899,27.433883207788856,6252.7815916991285,2,5.585864030537627
1367,24.0,39.36768303932763,30.33333333333333,1662.5454545454545,25.864400645723286,15.33332476802909,1.3750000322432514,23.782687804088848,16958.374095592528,2,8.39072565504748
1370,24.0,39.36768303932763,30.33333333333333,1662.5454545454545,21.65262826328642,15.33332476802909,4.000000148182431,25.29016152422656,12269.59389973758,2,5.768034453360333
1372,24.0,39.36768303932763,30.33333333333333,1917.818181818182,26.88486829176508,15.33332476802909,1.3750000135852734,23.782687745591364,19562.219119371934,2,9.108777973193405
1374,24.0,39.36768303932763,30.33333333333333,1917.818181818182,22.68244263519993,15.33332476802909,3.1250001207160745,26.772132636181,10485.926787598011,2,6.359347469869616
1379,24.0,39.36768303932763,30.33333333333333,2173.090909090909,23.111184114216737,15.33332476802909,3.125000012027069,26.77213253520383,11881.664823536206,2,6.614969833171106
1381,24.0,39.36768303932763,30.33333333333333,2428.3636363636365,49.5673327263448,15.33332476802909,0.5000000029883127,19.16162003723275,44814.58591814639,2,34.18980706122639
1382,24.0,39.36768303932763,30.33333333333333,2428.3636363636365,28.969798940129884,15.33332476802909,1.3750000219282366,23.782687654188205,24769.90918439991,2,10.678538914453297
1383,24.0,39.36768303932763,30.33333333333333,2428.3636363636365,25.15892870600464,15.33332476802909,2.2500000279534498,25.718671746700537,17270.725512456964,2,7.913385464746278
1386,24.0,39.36768303932763,30.33333333333333,2683.636363636364,53.847020142860686,15.33332476802909,0.5000000000262012,19.16162001037461,49525.55331992109,2,41.05225946432619
1389,24.0,39.36768303932763,30.33333333333333,2683.636363636364,23.97592437204345,15.33332476802909,3.125000026998167,19.62700020386584,49839.49234011263,2,7.147568424397055
1391,24.0,39.36768303932763,30.33333333333333,2938.909090909091,58.56688820053609,15.33332476802909,0.500000001496374,19.16162492597793,54236.49405010134,2,49.47669931608672
1392,24.0,39.36768303932763,30.33333333333333,2938.909090909091,31.11784771417528,15.33332476802909,1.3750000091877903,23.782687526475684,29977.599571450934,2,12.442604854017649
1395,24.0,39.36768303932763,30.33333333333333,2938.909090909091,23.318508850049803,15.33332476802909,4.000000135988516,20.576606371913968,46961.39070756327,2,6.740582887278342
1400,24.0,39.36768303932763,30.33333333333333,3194.181818181818,23.65604940161868,15.33332476802909,4.000000158787198,27.433883294675823,14192.359649377828,2,6.947893337081893
1406,24.0,39.36768303932763,30.33333333333333,3704.727272727273,78.18161914808177,15.33332476802909,0.5000000003163563,19.16162001299644,68369.4223679122,2,94.83831269449318
1410,24.0,39.36768303932763,30.33333333333333,3704.727272727273,24.33565044824908,15.33332476802909,4.000000082917869,20.576606321052875,59198.54641522159,2,7.3758699481185745
1425,32.66666666666667,12.323513884717332,30.33333333333333,1662.5454545454545,38.49090306230989,15.333020649760726,0.5000000040165121,19.070295224086934,38884.9782545006,2,19.674484161094032
1429,32.66666666666667,12.323513884717332,30.33333333333333,1662.5454545454545,21.65262826328642,15.333020649760726,4.000000148182431,20.55935242956592,29345.4272248875,2,5.768034453360333
1439,32.66666666666667,12.323513884717332,30.33333333333333,2173.090909090909,22.31469123244264,15.333020649760726,4.000000093989488,20.559352376562792,38357.0154441753,2,6.14452120291034
1440,32.66666666666667,12.323513884717332,30.33333333333333,2428.3636363636365,49.5673327263448,15.333020649760726,0.5000000029883127,19.07029521537017,56796.56278901418,2,34.18980706122639
1445,32.66666666666667,12.323513884717332,30.33333333333333,2683.636363636364,53.847020142860686,15.333020649760726,0.5000000000262012,19.07029518783884,62767.091169438296,2,41.05225946432619
1455,32.66666666666667,12.323513884717332,30.33333333333333,3194.181818181818,63.89938492245707,15.333020649760726,0.5000000000382638,19.070295189253677,74708.14752682755,2,60.11616115965529
1460,32.66666666666667,12.323513884717332,30.33333333333333,3449.454545454545,70.17175868030729,15.333020649760726,0.5000000010263168,19.070295201419167,80678.67559178652,2,74.2174195121962
1470,32.66666666666667,12.323513884717332,30.33333333333333,3960.0,92.13614728369824,15.333020649760726,0.5000000004713209,19.070295195970875,92619.73200398948,2,138.22862455578954
1475,41.333333333333336,0.5496359345553015,30.33333333333333,1152.0,32.103815030028905,15.33313038390769,0.5000000034427663,19.103696509378683,32286.44173428864,2,13.303067083953858
1479,41.333333333333336,0.5496359345553015,30.33333333333333,1407.2727272727273,35.21854147837161,15.33313038390769,0.5000000065864374,19.103696535906817,39440.82356607686,2,16.235339581701126
1509,41.333333333333336,0.5496359345553015,30.33333333333333,2938.909090909091,58.56688820053609,15.33313038390769,0.500000001496374,19.103696489852545,82367.11577492612,2,49.47669931608672
1514,41.333333333333336,0.5496359345553015,30.33333333333333,3194.181818181818,63.89938492245707,15.33313038390769,0.5000000000382638,19.10369647991365,89521.49789593292,2,60.11616115965529
1534,24.0,39.36768303932763,33.33333333333333,1152.0,32.103815030028905,15.33332476802909,0.5000000034427663,19.70140327943312,24986.9697103546,2,13.303067083953858
1538,24.0,39.36768303932763,33.33333333333333,1407.2727272727273,35.21854147837161,15.33332476802909,0.5000000065864374,19.701403310779757,30523.85495772156,2,16.235339581701126
1543,24.0,39.36768303932763,33.33333333333333,1662.5454545454545,38.49090306230989,15.33332476802909,0.5000000040165121,19.701403285287103,36060.74035847641,2,19.674484161094032
1548,24.0,39.36768303932763,33.33333333333333,1917.818181818182,41.947570789544194,15.33332476802909,0.5000000012505107,19.701403311909186,41597.625610871706,2,23.71851091824676
1549,24.0,39.36768303932763,33.33333333333333,1917.818181818182,26.88486829176508,15.33332476802909,1.3750000135852734,25.131532837828203,23879.477231140278,2,9.108777973193405
1553,24.0,39.36768303932763,33.33333333333333,2173.090909090909,45.623710056674696,15.33332476802909,0.5000000009864493,19.70140325489773,47134.51114867211,2,28.497427732288656
1554,24.0,39.36768303932763,33.33333333333333,2173.090909090909,27.919790209858725,15.33332476802909,1.375000029784316,25.13153289905836,27057.973991920284,2,9.870622619580557
1559,24.0,39.36768303932763,33.33333333333333,2428.3636363636365,28.969798940129884,15.33332476802909,1.3750000219282366,25.131533966547018,30236.46707971521,2,10.678538914453297
1561,24.0,39.36768303932763,33.33333333333333,2428.3636363636365,23.542330915010755,15.33332476802909,3.125000086600472,20.376949961740788,54123.143992550606,2,6.877661310590977
1563,24.0,39.36768303932763,33.33333333333333,2683.636363636364,53.847020142860686,15.33332476802909,0.5000000000262012,19.70140324531791,58208.28189044832,2,41.05225946432619
1574,24.0,39.36768303932763,33.33333333333333,3194.181818181818,32.21741083636552,15.33332476802909,1.3750000049626256,25.131532805227582,39771.96224101576,2,13.404276064391611
1578,24.0,39.36768303932763,33.33333333333333,3449.454545454545,70.17175868030729,15.33332476802909,0.5000000010263168,19.70140325531074,74818.9378747887,2,74.2174195121962
1579,24.0,39.36768303932763,33.33333333333333,3449.454545454545,33.33511935383766,15.33332476802909,1.3750000100728264,25.13153282493813,42950.45911693072,2,14.423109617672994
1580,24.0,39.36768303932763,33.33333333333333,3449.454545454545,27.65449278561296,15.33332476802909,2.2500000403997125,27.493380060087578,30371.34623523836,2,9.672080513048476
1583,24.0,39.36768303932763,33.33333333333333,3704.727272727273,78.18161914808177,15.33332476802909,0.5000000003163563,19.70140324821138,80355.82327172694,2,94.83831269449318
1598,32.66666666666667,12.323513884717332,33.33333333333333,1407.2727272727273,24.85779842122453,15.333020649760726,1.3750000093206896,25.10694132421666,20467.40173189949,2,7.714346466076923
1607,32.66666666666667,12.323513884717332,33.33333333333333,1917.818181818182,41.947570789544194,15.333020649760726,0.5000000012505107,19.613423409657383,51048.41020084675,2,23.71851091824676
1642,32.66666666666667,12.323513884717332,33.33333333333333,3704.727272727273,78.18161914808177,15.333020649760726,0.5000000003163563,19.61342340034752,98612.287376226,2,94.83831269449318
1652,41.333333333333336,0.5496359345553015,33.33333333333333,1152.0,32.103815030028905,15.33313038390769,0.5000000034427663,19.64778426762119,36005.134895565505,2,13.303067083953858
1662,41.333333333333336,0.5496359345553015,33.33333333333333,1662.5454545454545,25.864400645723286,15.33313038390769,1.3750000322432514,25.14735315856529,27429.01090548592,2,8.39072565504748
1687,41.333333333333336,0.5496359345553015,33.33333333333333,2938.909090909091,31.11784771417528,15.33313038390769,1.3750000091877903,25.14735307086752,48486.71670411483,2,12.442604854017649
1711,24.0,39.36768303932763,36.33333333333333,1152.0,32.103815030028905,15.33332476802909,0.5000000034427663,20.16931235875088,28900.62944061468,2,13.303067083953858
1712,24.0,39.36768303932763,36.33333333333333,1152.0,23.86451098354413,15.33332476802909,1.3750000297694864,26.3530061257848,17202.887332684688,2,7.0776653084085615
1715,24.0,39.36768303932763,36.33333333333333,1407.2727272727273,35.21854147837161,15.33332476802909,0.5000000065864374,20.169312393584057,35304.746100153054,2,16.235339581701126
1716,24.0,39.36768303932763,36.33333333333333,1407.2727272727273,24.85779842122453,15.33332476802909,1.3750000093206896,26.35300807980305,21014.88675127334,2,7.714346466076923
1717,24.0,39.36768303932763,36.33333333333333,1407.2727272727273,22.74398099090396,15.33332476802909,2.2500001093191098,29.143777398515727,15080.97222876812,2,6.395695099767641
1720,24.0,39.36768303932763,36.33333333333333,1662.5454545454545,38.49090306230989,15.33332476802909,0.5000000040165121,20.16931438904413,41708.85725234617,2,19.674484161094032
1721,24.0,39.36768303932763,36.33333333333333,1662.5454545454545,25.864400645723286,15.33332476802909,1.3750000322432514,26.353008180907064,24826.88920733408,2,8.39072565504748
1725,24.0,39.36768303932763,36.33333333333333,1917.818181818182,41.947570789544194,15.33332476802909,0.5000000012505107,20.169314358283568,48112.97323976048,2,23.71851091824676
1726,24.0,39.36768303932763,36.33333333333333,1917.818181818182,26.88486829176508,15.33332476802909,1.3750000135852734,26.35300809861174,28638.892122173493,2,9.108777973193405
1727,24.0,39.36768303932763,36.33333333333333,1917.818181818182,23.941863949397334,15.33332476802909,2.250000086626434,19.447458329642096,61637.65163063391,2,7.126157804464304
1730,24.0,39.36768303932763,36.33333333333333,2173.090909090909,45.623710056674696,15.33332476802909,0.5000000009864493,20.169314063560343,54517.09021222348,2,28.497427732288656
1731,24.0,39.36768303932763,36.33333333333333,2173.090909090909,27.919790209858725,15.33332476802909,1.375000029784316,26.352949947616437,32451.080123172786,2,9.870622619580557
1735,24.0,39.36768303932763,36.33333333333333,2428.3636363636365,49.5673327263448,15.33332476802909,0.5000000029883127,20.16931235412332,60921.21321699801,2,34.18980706122639
1736,24.0,39.36768303932763,36.33333333333333,2428.3636363636365,28.969798940129884,15.33332476802909,1.3750000219282366,26.35294991308167,36263.10472369294,2,10.678538914453297
1741,24.0,39.36768303932763,36.33333333333333,2683.636363636364,30.03557397274408,15.33332476802909,1.375000019811318,26.35294990378265,40075.12924762759,2,11.53498240066587
1745,24.0,39.36768303932763,36.33333333333333,2938.909090909091,58.56688820053609,15.33332476802909,0.500000001496374,20.1693143610136,73729.43679271304,2,49.47669931608672
1746,24.0,39.36768303932763,36.33333333333333,2938.909090909091,31.11784771417528,15.33332476802909,1.3750000091877903,26.352949857186896,43887.15394642652,2,12.442604854017649
1747,24.0,39.36768303932763,36.33333333333333,2938.909090909091,26.396127169067075,15.33332476802909,2.2500000093695505,29.14377716818507,31494.682552251637,2,8.760788785791094
1750,24.0,39.36768303932763,36.33333333333333,3194.181818181818,63.89938492245707,15.33332476802909,0.5000000000382638,20.16931405298197,80133.55435088032,2,60.11616115965529
1751,24.0,39.36768303932763,36.33333333333333,3194.181818181818,32.21741083636552,15.33332476802909,1.3750000049626256,26.35300601694639,47698.91540855979,2,13.404276064391611
1753,24.0,39.36768303932763,36.33333333333333,3194.181818181818,24.850620226524853,15.33332476802909,3.1250000682628167,30.72098869579619,26703.50946107097,2,7.709636165780853
1754,24.0,39.36768303932763,36.33333333333333,3194.181818181818,23.65604940161868,15.33332476802909,4.000000158787198,31.733164505889857,21886.764250067183,2,6.947893337081893
1756,24.0,39.36768303932763,36.33333333333333,3449.454545454545,33.33511935383766,15.33332476802909,1.3750000100728264,26.353008083119636,51510.90843795751,2,14.423109617672994
1761,24.0,39.36768303932763,36.33333333333333,3704.727272727273,34.471902564613536,15.33332476802909,1.3750000084794478,26.352949854098977,55323.22748671131,2,15.502492527755065
1762,24.0,39.36768303932763,36.33333333333333,3704.727272727273,28.291961217653697,15.33332476802909,2.250000013096728,29.143777166987384,39701.53747617048,2,10.152936765901703
1765,24.0,39.36768303932763,36.33333333333333,3960.0,92.13614728369824,15.33332476802909,0.5000000004713209,20.169314058070604,99345.90238530235,2,138.22862455578954
1766,24.0,39.36768303932763,36.33333333333333,3960.0,35.62877157409795,15.33332476802909,1.3750000120214707,26.35294986961096,59135.25190158111,2,16.6461189616704
1767,24.0,39.36768303932763,36.33333333333333,3960.0,28.935150915596484,15.33332476802909,2.2500000482546256,29.14377725778777,42437.15524599814,2,10.65131366297504
1770,32.66666666666667,12.323513884717332,36.33333333333333,1152.0,32.103815030028905,15.333020649760726,0.5000000034427663,20.08423299891362,34569.97930967302,2,13.303067083953858
1771,32.66666666666667,12.323513884717332,36.33333333333333,1152.0,23.86451098354413,15.333020649760726,1.3750000297694864,26.330915039751574,19613.684307722928,2,7.0776653084085615
1775,32.66666666666667,12.323513884717332,36.33333333333333,1407.2727272727273,24.85779842122453,15.333020649760726,1.3750000093206896,26.330914948936755,23959.89867633892,2,7.714346466076923
1778,32.66666666666667,12.323513884717332,36.33333333333333,1407.2727272727273,21.32368721761956,15.333020649760726,4.000000017625899,31.73371659811823,10773.480983589048,2,5.585864030537627
1780,32.66666666666667,12.323513884717332,36.33333333333333,1662.5454545454545,25.864400645723286,15.333020649760726,1.3750000322432514,26.330915050750047,28306.112547237502,2,8.39072565504748
1781,32.66666666666667,12.323513884717332,36.33333333333333,1662.5454545454545,23.34058149466525,15.333020649760726,2.2500000011859247,29.13625175072204,20069.55290436169,2,6.754033248747866
1785,32.66666666666667,12.323513884717332,36.33333333333333,1917.818181818182,26.88486829176508,15.333020649760726,1.3750000135852734,26.33091496786695,32652.326967359637,2,9.108777973193405
1790,32.66666666666667,12.323513884717332,36.33333333333333,2173.090909090909,27.919790209858725,15.333020649760726,1.375000029784316,26.33091503982621,36998.5408529125,2,9.870622619580557
1795,32.66666666666667,12.323513884717332,36.33333333333333,2428.3636363636365,28.969798940129884,15.333020649760726,1.3750000219282366,26.3309150049228,41344.755143269926,2,10.678538914453297
1796,32.66666666666667,12.323513884717332,36.33333333333333,2428.3636363636365,25.15892870600464,15.333020649760726,2.2500000279534498,29.136251813303915,29314.189216458864,2,7.913385464746278
1800,32.66666666666667,12.323513884717332,36.33333333333333,2683.636363636364,30.03557397274408,15.333020649760726,1.375000019811318,26.330914995539143,45690.96934156578,2,11.53498240066587
