eval_index,Tamb,HR,Twct_in,qwct,wwct,Twb,mw_ma_ratio,Tout,m_w_lost,evaluation_status,Ce
1805,32.66666666666667,12.323513884717332,36.33333333333333,2938.909090909091,31.11784771417528,15.333020649760726,1.3750000091877903,26.330914948333625,50037.18375054719,2,12.442604854017649
1806,32.66666666666667,12.323513884717332,36.33333333333333,2938.909090909091,26.396127169067075,15.333020649760726,2.2500000093695505,29.13625177030576,35477.28042870837,2,8.760788785791094
1810,32.66666666666667,12.323513884717332,36.33333333333333,3194.181818181818,32.21741083636552,15.333020649760726,1.3750000049626256,26.3309149295696,54383.39803824289,2,13.404276064391611
1813,32.66666666666667,12.323513884717332,36.33333333333333,3194.181818181818,23.65604940161868,15.333020649760726,4.000000158787198,31.733716732391397,24453.295651304477,2,6.947893337081893
1815,32.66666666666667,12.323513884717332,36.33333333333333,3449.454545454545,33.33511935383766,15.333020649760726,1.3750000100728264,26.33091495227104,58729.61208342474,2,14.423109617672994
1820,32.66666666666667,12.323513884717332,36.33333333333333,3704.727272727273,34.471902564613536,15.333020649760726,1.3750000084794478,26.330914945193737,63075.82630802301,2,15.502492527755065
1825,32.66666666666667,12.323513884717332,36.33333333333333,3960.0,35.62877157409795,15.333020649760726,1.3750000120214707,26.330914960920936,67422.04037507878,2,16.6461189616704
1826,32.66666666666667,12.323513884717332,36.33333333333333,3960.0,28.935150915596484,15.333020649760726,2.2500000482546256,29.136251860278527,47803.46187850966,2,10.65131366297504
1830,41.333333333333336,0.5496359345553015,36.33333333333333,1152.0,23.86451098354413,15.33313038390769,1.3750000297694864,26.37237078912608,21868.003374470038,2,7.0776653084085615
1834,41.333333333333336,0.5496359345553015,36.33333333333333,1407.2727272727273,24.85779842122453,15.33313038390769,1.3750000093206896,26.37237069938689,26713.75438779299,2,7.714346466076923
1839,41.333333333333336,0.5496359345553015,36.33333333333333,1662.5454545454545,25.864400645723286,15.33313038390769,1.3750000322432514,26.372370799882848,31559.504832331604,2,8.39072565504748
1844,41.333333333333336,0.5496359345553015,36.33333333333333,1917.818181818182,26.88486829176508,15.33313038390769,1.3750000135852734,26.37237071829056,36405.25590348098,2,9.108777973193405
1849,41.333333333333336,0.5496359345553015,36.33333333333333,2173.090909090909,27.919790209858725,15.33313038390769,1.375000029784316,26.372370789261385,41251.00636489129,2,9.870622619580557
1854,41.333333333333336,0.5496359345553015,36.33333333333333,2428.3636363636365,28.969798940129884,15.33313038390769,1.3750000219282366,26.37237075485508,46096.75728831007,2,10.678538914453297
1859,41.333333333333336,0.5496359345553015,36.33333333333333,2683.636363636364,30.03557397274408,15.33313038390769,1.375000019811318,26.37237074561053,50942.50810666341,2,11.53498240066587
1864,41.333333333333336,0.5496359345553015,36.33333333333333,2938.909090909091,31.11784771417528,15.33313038390769,1.3750000091877903,26.372370698936933,55788.25916620744,2,12.442604854017649
1869,41.333333333333336,0.5496359345553015,36.33333333333333,3194.181818181818,32.21741083636552,15.33313038390769,1.3750000049626256,26.372370680416708,60634.01008679781,2,13.404276064391611
1874,41.333333333333336,0.5496359345553015,36.33333333333333,3449.454545454545,33.33511935383766,15.33313038390769,1.3750000100728264,26.37237070286004,65479.76073012575,2,14.423109617672994
1879,41.333333333333336,0.5496359345553015,36.33333333333333,3704.727272727273,34.471902564613536,15.33313038390769,1.3750000084794478,26.372370695936198,70325.5115781909,2,15.502492527755065
1884,41.333333333333336,0.5496359345553015,36.33333333333333,3960.0,35.62877157409795,15.33313038390769,1.3750000120214707,26.372370711358677,75171.26224744963,2,16.6461189616704
1888,24.0,39.36768303932763,39.33333333333333,1152.0,32.103815030028905,15.33332476802909,0.5000000034427663,20.572186228669093,32984.65317745518,2,13.303067083953858
1889,24.0,39.36768303932763,39.33333333333333,1152.0,23.86451098354413,15.33332476802909,1.3750000297694864,27.447202295765983,20326.905464708914,2,7.0776653084085615
1890,24.0,39.36768303932763,39.33333333333333,1152.0,22.15195531664872,15.33332476802909,2.250000048036049,30.662709526580212,14814.221653499872,2,6.05075918171682
1892,24.0,39.36768303932763,39.33333333333333,1407.2727272727273,35.21854147837161,15.33332476802909,0.5000000065864374,20.57218626679965,40293.75236448879,2,16.235339581701126
1893,24.0,39.36768303932763,39.33333333333333,1407.2727272727273,24.85779842122453,15.33332476802909,1.3750000093206896,27.447201059467304,24831.16545883826,2,7.714346466076923
1894,24.0,39.36768303932763,39.33333333333333,1407.2727272727273,22.74398099090396,15.33332476802909,2.2500001093191098,30.66270969144571,18096.918153800096,2,6.395695099767641
1897,24.0,39.36768303932763,39.33333333333333,1662.5454545454545,38.49090306230989,15.33332476802909,0.5000000040165121,20.57218623564945,47602.85172384869,2,19.674484161094032
1898,24.0,39.36768303932763,39.33333333333333,1662.5454545454545,25.864400645723286,15.33332476802909,1.3750000322432514,27.447201173868173,29335.423093715228,2,8.39072565504748
1899,24.0,39.36768303932763,39.33333333333333,1662.5454545454545,23.34058149466525,15.33332476802909,2.2500000011859247,30.66270940054349,21379.61565096587,2,6.754033248747866
1900,24.0,39.36768303932763,39.33333333333333,1662.5454545454545,22.256067040062167,15.33332476802909,3.1250000693813,32.51820048468885,16818.764063226194,2,6.110652337513466
1902,24.0,39.36768303932763,39.33333333333333,1917.818181818182,41.947570789544194,15.33332476802909,0.5000000012505107,20.57218620211657,54911.95112006786,2,23.71851091824676
1903,24.0,39.36768303932763,39.33333333333333,1917.818181818182,26.88486829176508,15.33332476802909,1.3750000135852734,27.447202214371742,33839.678081808765,2,9.108777973193405
1904,24.0,39.36768303932763,39.33333333333333,1917.818181818182,23.941863949397334,15.33332476802909,2.250000086626434,30.66254894740928,24662.757156043917,2,7.126157804464304
1907,24.0,39.36768303932763,39.33333333333333,2173.090909090909,45.623710056674696,15.33332476802909,0.5000000009864493,20.572186198915468,62221.05042843738,2,28.497427732288656
1908,24.0,39.36768303932763,39.33333333333333,2173.090909090909,27.919790209858725,15.33332476802909,1.375000029784316,27.445886549530123,38348.08671384621,2,9.870622619580557
1909,24.0,39.36768303932763,39.33333333333333,2173.090909090909,24.54794086825606,15.33332476802909,2.250000073268375,30.66254892170819,27945.513311447365,2,7.512469490000913
1912,24.0,39.36768303932763,39.33333333333333,2428.3636363636365,49.5673327263448,15.33332476802909,0.5000000029883127,20.572186154822475,69530.14989202328,2,34.18980706122639
1913,24.0,39.36768303932763,39.33333333333333,2428.3636363636365,28.969798940129884,15.33332476802909,1.3750000219282366,27.445886497231115,42852.83202897846,2,10.678538914453297
1914,24.0,39.36768303932763,39.33333333333333,2428.3636363636365,25.15892870600464,15.33332476802909,2.2500000279534498,30.662548794791807,31228.269848918284,2,7.913385464746278
1917,24.0,39.36768303932763,39.33333333333333,2683.636363636364,53.847020142860686,15.33332476802909,0.5000000000262012,20.57218611886854,76839.24938051814,2,41.05225946432619
1918,24.0,39.36768303932763,39.33333333333333,2683.636363636364,30.03557397274408,15.33332476802909,1.375000019811318,27.44588648599032,47357.57722008417,2,11.53498240066587
1919,24.0,39.36768303932763,39.33333333333333,2683.636363636364,25.77494851861936,15.33332476802909,2.25000005975216,30.662548881059145,34511.02563602458,2,8.329340523623792
1922,24.0,39.36768303932763,39.33333333333333,2938.909090909091,58.56688820053609,15.33332476802909,0.500000001496374,20.57218618531442,84148.34838306958,2,49.47669931608672
1923,24.0,39.36768303932763,39.33333333333333,2938.909090909091,31.11784771417528,15.33332476802909,1.3750000091877903,27.44588643154135,51862.32261033743,2,12.442604854017649
1924,24.0,39.36768303932763,39.33333333333333,2938.909090909091,26.396127169067075,15.33332476802909,2.2500000093695505,30.66270942257625,37793.10001158505,2,8.760788785791094
1928,24.0,39.36768303932763,39.33333333333333,3194.181818181818,32.21741083636552,15.33332476802909,1.3750000049626256,27.44720103755417,56360.97100698614,2,13.404276064391611
1929,24.0,39.36768303932763,39.33333333333333,3194.181818181818,27.02259600733492,15.33332476802909,2.2500000290677584,30.66270897344912,41075.79896148323,2,9.20820372932052
1932,24.0,39.36768303932763,39.33333333333333,3449.454545454545,70.17175868030729,15.33332476802909,0.5000000010263168,20.572186179529872,98766.54702446931,2,74.2174195121962
1933,24.0,39.36768303932763,39.33333333333333,3449.454545454545,33.33511935383766,15.33332476802909,1.3750000100728264,27.44720219692393,60865.22312489318,2,14.423109617672994
1934,24.0,39.36768303932763,39.33333333333333,3449.454545454545,27.65449278561296,15.33332476802909,2.2500000403997125,30.66270950603712,44358.49335143495,2,9.672080513048476
1937,24.0,39.36768303932763,39.33333333333333,3704.727272727273,78.18161914808177,15.33332476802909,0.5000000003163563,20.57218619078354,106075.6462665718,2,94.83831269449318
1938,24.0,39.36768303932763,39.33333333333333,3704.727272727273,34.471902564613536,15.33332476802909,1.3750000084794478,27.447201054542077,65369.48677006473,2,15.502492527755065
1939,24.0,39.36768303932763,39.33333333333333,3704.727272727273,28.291961217653697,15.33332476802909,2.250000013096728,30.66270263784512,47641.22697799736,2,10.152936765901703
1943,24.0,39.36768303932763,39.33333333333333,3960.0,35.62877157409795,15.33332476802909,1.3750000120214707,27.447202206451745,69873.73806581831,2,16.6461189616704
1944,24.0,39.36768303932763,39.33333333333333,3960.0,28.935150915596484,15.33332476802909,2.2500000482546256,30.662709527169103,50923.88693045455,2,10.65131366297504
1945,24.0,39.36768303932763,39.33333333333333,3960.0,26.182106789517903,15.33332476802909,3.1250000137838123,32.51820039178257,40060.442505329054,2,8.610771434647642
1949,32.66666666666667,12.323513884717332,39.33333333333333,1152.0,22.15195531664872,15.333020649760726,2.250000048036049,30.65711290952968,16376.2337448444,2,6.05075918171682
1951,32.66666666666667,12.323513884717332,39.33333333333333,1407.2727272727273,35.21854147837161,15.333020649760726,0.5000000065864374,20.48959003519864,47209.75286945668,2,16.235339581701126
1952,32.66666666666667,12.323513884717332,39.33333333333333,1407.2727272727273,24.85779842122453,15.333020649760726,1.3750000093206896,27.427345472317462,27776.1362959365,2,7.714346466076923
1953,32.66666666666667,12.323513884717332,39.33333333333333,1407.2727272727273,22.74398099090396,15.333020649760726,2.2500001093191098,30.65694586540565,20005.431974008705,2,6.395695099767641
1956,32.66666666666667,12.323513884717332,39.33333333333333,1662.5454545454545,38.49090306230989,15.333020649760726,0.5000000040165121,20.4895900035616,55773.38258756281,2,19.674484161094032
1958,32.66666666666667,12.323513884717332,39.33333333333333,1662.5454545454545,23.34058149466525,15.333020649760726,2.2500000011859247,30.65694557280561,23634.3251000373,2,6.754033248747866
1961,32.66666666666667,12.323513884717332,39.33333333333333,1917.818181818182,41.947570789544194,15.333020649760726,0.5000000012505107,20.48958996956681,64337.012355950974,2,23.71851091824676
1963,32.66666666666667,12.323513884717332,39.33333333333333,1917.818181818182,23.941863949397334,15.333020649760726,2.250000086626434,30.656945808368263,27263.21678098819,2,7.126157804464304
1968,32.66666666666667,12.323513884717332,39.33333333333333,2173.090909090909,24.54794086825606,15.333020649760726,2.250000073268375,30.65694576874087,30892.10926056273,2,7.512469490000913
1969,32.66666666666667,12.323513884717332,39.33333333333333,2173.090909090909,23.111184114216737,15.333020649760726,3.125000012027069,32.51789148091841,24174.71781563836,2,6.614969833171106
1972,32.66666666666667,12.323513884717332,39.33333333333333,2428.3636363636365,28.969798940129884,15.333020649760726,1.3750000219282366,27.42734553596013,47929.9837557361,2,10.678538914453297
1973,32.66666666666667,12.323513884717332,39.33333333333333,2428.3636363636365,25.15892870600464,15.333020649760726,2.2500000279534498,30.65711341911017,34520.35440371353,2,7.913385464746278
1981,32.66666666666667,12.323513884717332,39.33333333333333,2938.909090909091,58.56688820053609,15.333020649760726,0.500000001496374,20.489589972921703,98591.53085630614,2,49.47669931608672
1983,32.66666666666667,12.323513884717332,39.33333333333333,2938.909090909091,26.396127169067075,15.333020649760726,2.2500000093695505,30.65694560145159,41778.78714379796,2,8.760788785791094
1988,32.66666666666667,12.323513884717332,39.33333333333333,3194.181818181818,27.02259600733492,15.333020649760726,2.2500000290677584,30.656945652545524,45407.67929447367,2,9.20820372932052
1993,32.66666666666667,12.323513884717332,39.33333333333333,3449.454545454545,27.65449278561296,15.333020649760726,2.2500000403997125,30.657113452705293,49035.65147915334,2,9.672080513048476
1995,32.66666666666667,12.323513884717332,39.33333333333333,3449.454545454545,23.9950899249249,15.333020649760726,4.000000095662129,33.72617904697607,31521.142064528947,2,7.159631670704046
1997,32.66666666666667,12.323513884717332,39.33333333333333,3704.727272727273,34.471902564613536,15.333020649760726,1.3750000084794478,27.42734546807061,73122.29371830766,2,15.502492527755065
1999,32.66666666666667,12.323513884717332,39.33333333333333,3704.727272727273,25.735623763108777,15.333020649760726,3.1250000745617053,32.5178915856569,41213.52431063983,2,8.30243367153954
2004,32.66666666666667,12.323513884717332,39.33333333333333,3960.0,26.182106789517903,15.333020649760726,3.1250000137838123,32.51789148386046,44053.32612072383,2,8.610771434647642
2005,32.66666666666667,12.323513884717332,39.33333333333333,3960.0,24.67775169325284,15.333020649760726,4.000000041469876,33.72617898529086,36186.51074015207,2,7.59668206649227
2012,41.333333333333336,0.5496359345553015,39.33333333333333,1407.2727272727273,22.74398099090396,15.33313038390769,2.2500001093191098,30.694844073134004,21785.000147183768,2,6.395695099767641
2016,41.333333333333336,0.5496359345553015,39.33333333333333,1662.5454545454545,25.864400645723286,15.33313038390769,1.3750000322432514,27.46882111448398,36074.65383843721,2,8.39072565504748
2017,41.333333333333336,0.5496359345553015,39.33333333333333,1662.5454545454545,23.34058149466525,15.33313038390769,2.2500000011859247,30.69484378274263,25736.69874935337,2,6.754033248747866
2021,41.333333333333336,0.5496359345553015,39.33333333333333,1917.818181818182,26.88486829176508,15.33313038390769,1.3750000135852734,27.468821019215888,41613.67585649763,2,9.108777973193405
2022,41.333333333333336,0.5496359345553015,39.33333333333333,1917.818181818182,23.941863949397334,15.33313038390769,2.250000086626434,30.694844006547665,29688.395786318084,2,7.126157804464304
2026,41.333333333333336,0.5496359345553015,39.33333333333333,2173.090909090909,27.919790209858725,15.33313038390769,1.375000029784316,27.468821105668592,47152.69718301159,2,9.870622619580557
2031,41.333333333333336,0.5496359345553015,39.33333333333333,2428.3636363636365,28.969798940129884,15.33313038390769,1.3750000219282366,27.46882106403685,52691.7190417189,2,10.678538914453297
2036,41.333333333333336,0.5496359345553015,39.33333333333333,2683.636363636364,30.03557397274408,15.33313038390769,1.375000019811318,27.46882105430481,58230.74077277278,2,11.53498240066587
2037,41.333333333333336,0.5496359345553015,39.33333333333333,2683.636363636364,25.77494851861936,15.33313038390769,2.25000005975216,30.69484393938234,41543.489322450594,2,8.329340523623792
2042,41.333333333333336,0.5496359345553015,39.33333333333333,2938.909090909091,26.396127169067075,15.33313038390769,2.2500000093695505,30.6948438037268,45495.18783120627,2,8.760788785791094
2046,41.333333333333336,0.5496359345553015,39.33333333333333,3194.181818181818,32.21741083636552,15.33313038390769,1.3750000049626256,27.46882095768992,69308.78474462438,2,13.404276064391611
2052,41.333333333333336,0.5496359345553015,39.33333333333333,3449.454545454545,27.65449278561296,15.33313038390769,2.2500000403997125,30.69484388642061,53398.5829574152,2,9.672080513048476
2056,41.333333333333336,0.5496359345553015,39.33333333333333,3704.727272727273,34.471902564613536,15.33313038390769,1.3750000084794478,27.468820974708727,80386.82808105763,2,15.502492527755065
2067,24.0,39.36768303932763,42.33333333333333,1152.0,22.15195531664872,15.33332476802909,2.250000048036049,32.04482613104287,17559.71818863952,2,6.05075918171682
2068,24.0,39.36768303932763,42.33333333333333,1152.0,21.41025887352205,15.33332476802909,3.125000258558228,34.177152934147834,14221.689866693328,2,5.633494805104932
2070,24.0,39.36768303932763,42.33333333333333,1407.2727272727273,24.85779842122453,15.33332476802909,1.3750000093206896,28.41654008633124,28964.572327985912,2,7.714346466076923
2071,24.0,39.36768303932763,42.33333333333333,1407.2727272727273,22.74398099090396,15.33332476802909,2.2500001093191098,32.04479472960145,21450.85586681922,2,6.395695099767641
2075,24.0,39.36768303932763,42.33333333333333,1662.5454545454545,25.864400645723286,15.33332476802909,1.3750000322432514,28.416497354469044,34218.71351455151,2,8.39072565504748
2076,24.0,39.36768303932763,42.33333333333333,1662.5454545454545,23.34058149466525,15.33332476802909,2.2500000011859247,32.04479439945001,25341.942155278764,2,6.754033248747866
2077,24.0,39.36768303932763,42.33333333333333,1662.5454545454545,22.256067040062167,15.33332476802909,3.1250000693813,34.17716167703042,20524.46087025612,2,6.110652337513466
2079,24.0,39.36768303932763,42.33333333333333,1917.818181818182,41.947570789544194,15.33332476802909,0.5000000012505107,20.916790658341988,61967.2051117123,2,23.71851091824676
2080,24.0,39.36768303932763,42.33333333333333,1917.818181818182,26.88486829176508,15.33332476802909,1.3750000135852734,28.416540470927647,39472.64866488192,2,9.108777973193405
2081,24.0,39.36768303932763,42.33333333333333,1917.818181818182,23.941863949397334,15.33332476802909,2.250000086626434,32.044794657631535,29233.027034916413,2,7.126157804464304
2082,24.0,39.36768303932763,42.33333333333333,1917.818181818182,22.68244263519993,15.33332476802909,3.1250001207160745,34.17715266665226,23675.882175167942,2,6.359347469869616
2085,24.0,39.36768303932763,42.33333333333333,2173.090909090909,27.919790209858725,15.33332476802909,1.375000029784316,28.41649734150956,44726.82243084822,2,9.870622619580557
2086,24.0,39.36768303932763,42.33333333333333,2173.090909090909,24.54794086825606,15.33332476802909,2.250000073268375,32.044826208670806,33124.01360827428,2,7.512469490000913
2087,24.0,39.36768303932763,42.33333333333333,2173.090909090909,23.111184114216737,15.33332476802909,3.125000012027069,34.1771524543077,26827.28013575972,2,6.614969833171106
2088,24.0,39.36768303932763,42.33333333333333,2173.090909090909,22.31469123244264,15.33332476802909,4.000000093989488,35.58643691139207,22341.882088575963,2,6.14452120291034
2090,24.0,39.36768303932763,42.33333333333333,2428.3636363636365,28.969798940129884,15.33332476802909,1.3750000219282366,28.416540517613328,49980.72561605596,2,10.678538914453297
2091,24.0,39.36768303932763,42.33333333333333,2428.3636363636365,25.15892870600464,15.33332476802909,2.2500000279534498,32.04482606926868,37015.08799279511,2,7.913385464746278
2092,24.0,39.36768303932763,42.33333333333333,2428.3636363636365,23.542330915010755,15.33332476802909,3.125000086600472,34.17715259981168,29978.67698471304,2,6.877661310590977
2093,24.0,39.36768303932763,42.33333333333333,2428.3636363636365,22.64784888860209,15.33332476802909,4.000000066199476,35.58643687432586,24966.38041791493,2,6.338964995815704
2095,24.0,39.36768303932763,42.33333333333333,2683.636363636364,30.03557397274408,15.33332476802909,1.375000019811318,28.416497289430385,55234.93152244785,2,11.53498240066587
2096,24.0,39.36768303932763,42.33333333333333,2683.636363636364,25.77494851861936,15.33332476802909,2.25000005975216,32.04482587532763,40906.16267734209,2,8.329340523623792
2097,24.0,39.36768303932763,42.33333333333333,2683.636363636364,23.97592437204345,15.33332476802909,3.125000026998167,34.17715248360372,33130.074751516244,2,7.147568424397055
2101,24.0,39.36768303932763,42.33333333333333,2938.909090909091,26.396127169067075,15.33332476802909,2.2500000093695505,32.044794421443285,44797.37009278662,2,8.760788785791094
2105,24.0,39.36768303932763,42.33333333333333,3194.181818181818,32.21741083636552,15.33332476802909,1.3750000049626256,28.416540490967066,65742.84137575948,2,13.404276064391611
2106,24.0,39.36768303932763,42.33333333333333,3194.181818181818,27.02259600733492,15.33332476802909,2.2500000290677584,32.04479448274147,48688.45540375409,2,9.20820372932052
2111,24.0,39.36768303932763,42.33333333333333,3449.454545454545,27.65449278561296,15.33332476802909,2.2500000403997125,32.04482581597758,52579.38501012208,2,9.672080513048476
2115,24.0,39.36768303932763,42.33333333333333,3704.727272727273,34.471902564613536,15.33332476802909,1.3750000084794478,28.416540081714896,76250.92066551269,2,15.502492527755065
2116,24.0,39.36768303932763,42.33333333333333,3704.727272727273,28.291961217653697,15.33332476802909,2.250000013096728,32.0447944335182,56470.62682197081,2,10.152936765901703
2117,24.0,39.36768303932763,42.33333333333333,3704.727272727273,25.735623763108777,15.33332476802909,3.1250000745617053,34.17716168709055,45735.60960132387,2,8.30243367153954
2118,24.0,39.36768303932763,42.33333333333333,3704.727272727273,24.33565044824908,15.33332476802909,4.000000082917869,35.58643689668268,38088.87135146648,2,7.3758699481185745
2120,24.0,39.36768303932763,42.33333333333333,3960.0,35.62877157409795,15.33332476802909,1.3750000120214707,28.41654053043049,81504.9568021555,2,16.6461189616704
2121,24.0,39.36768303932763,42.33333333333333,3960.0,28.935150915596484,15.33332476802909,2.2500000482546256,32.04479454212962,60361.71178454959,2,10.65131366297504
2125,32.66666666666667,12.323513884717332,42.33333333333333,1152.0,23.86451098354413,15.333020649760726,1.3750000297694864,28.39865887665503,26121.146343225948,2,7.0776653084085615
2126,32.66666666666667,12.323513884717332,42.33333333333333,1152.0,22.15195531664872,15.333020649760726,2.250000048036049,32.04094224711088,19122.67531955508,2,6.05075918171682
2130,32.66666666666667,12.323513884717332,42.33333333333333,1407.2727272727273,22.74398099090396,15.333020649760726,2.2500001093191098,32.040942436771886,23360.08589080007,2,6.395695099767641
2131,32.66666666666667,12.323513884717332,42.33333333333333,1407.2727272727273,21.83201826090638,15.333020649760726,3.1250002150787,34.18532820130791,18450.401132227988,2,5.86874614399937
2134,32.66666666666667,12.323513884717332,42.33333333333333,1662.5454545454545,25.864400645723286,15.333020649760726,1.3750000322432514,28.39865850579447,37697.56445766724,2,8.39072565504748
2135,32.66666666666667,12.323513884717332,42.33333333333333,1662.5454545454545,23.34058149466525,15.333020649760726,2.2500000011859247,32.040942102977645,27597.497728678474,2,6.754033248747866
2136,32.66666666666667,12.323513884717332,42.33333333333333,1662.5454545454545,22.256067040062167,15.333020649760726,3.1250000693813,34.185327915332245,21797.21885087413,2,6.110652337513466
2139,32.66666666666667,12.323513884717332,42.33333333333333,1917.818181818182,26.88486829176508,15.333020649760726,1.3750000135852734,28.398658759764032,43485.77241487133,2,9.108777973193405
2140,32.66666666666667,12.323513884717332,42.33333333333333,1917.818181818182,23.941863949397334,15.333020649760726,2.250000086626434,32.040942364346094,31834.90797600594,2,7.126157804464304
2141,32.66666666666667,12.323513884717332,42.33333333333333,1917.818181818182,22.68244263519993,15.333020649760726,3.1250001207160745,29.241919543137254,39962.40009814005,2,6.359347469869616
2142,32.66666666666667,12.323513884717332,42.33333333333333,1917.818181818182,21.982957104817213,15.333020649760726,4.000000040579756,33.32732403979526,34642.99704735672,2,5.954232535288848
2144,32.66666666666667,12.323513884717332,42.33333333333333,2173.090909090909,27.919790209858725,15.333020649760726,1.375000029784316,28.398658850686594,49273.98069235704,2,9.870622619580557
2145,32.66666666666667,12.323513884717332,42.33333333333333,2173.090909090909,24.54794086825606,15.333020649760726,2.250000073268375,32.04094232503152,36072.31907548908,2,7.512469490000913
2148,32.66666666666667,12.323513884717332,42.33333333333333,2428.3636363636365,49.5673327263448,15.333020649760726,0.5000000029883127,20.836149423709266,90376.59489430084,2,34.18980706122639
2149,32.66666666666667,12.323513884717332,42.33333333333333,2428.3636363636365,28.969798940129884,15.333020649760726,1.3750000219282366,28.398658447811854,55062.19084595318,2,10.678538914453297
2150,32.66666666666667,12.323513884717332,42.33333333333333,2428.3636363636365,25.15892870600464,15.333020649760726,2.2500000279534498,32.04096732503631,40309.635051269805,2,7.913385464746278
2152,32.66666666666667,12.323513884717332,42.33333333333333,2428.3636363636365,22.64784888860209,15.333020649760726,4.000000066199476,35.59766002265992,26301.85181811476,2,6.338964995815704
2154,32.66666666666667,12.323513884717332,42.33333333333333,2683.636363636364,30.03557397274408,15.333020649760726,1.375000019811318,28.39865843602123,60850.39964124076,2,11.53498240066587
2155,32.66666666666667,12.323513884717332,42.33333333333333,2683.636363636364,25.77494851861936,15.333020649760726,2.25000005975216,32.0409762020243,44546.99873318391,2,8.329340523623792
2156,32.66666666666667,12.323513884717332,42.33333333333333,2683.636363636364,23.97592437204345,15.333020649760726,3.125000026998167,34.18532783722122,35184.48746138155,2,7.147568424397055
2159,32.66666666666667,12.323513884717332,42.33333333333333,2938.909090909091,31.11784771417528,15.333020649760726,1.3750000091877903,28.398658735065528,66638.60699863615,2,12.442604854017649
2160,32.66666666666667,12.323513884717332,42.33333333333333,2938.909090909091,26.396127169067075,15.333020649760726,2.2500000093695505,32.04097580159787,48784.39804879031,2,8.760788785791094
2161,32.66666666666667,12.323513884717332,42.33333333333333,2938.909090909091,24.41200638502977,15.333020649760726,3.1250000101216378,34.185506561344205,38530.486132049664,2,7.424841672564082
2162,32.66666666666667,12.323513884717332,42.33333333333333,2938.909090909091,23.318508850049803,15.333020649760726,4.000000135988516,35.597660095780725,31831.62085369884,2,6.740582887278342
2164,32.66666666666667,12.323513884717332,42.33333333333333,3194.181818181818,32.21741083636552,15.333020649760726,1.3750000049626256,28.398658711317783,72426.81575389787,2,13.404276064391611
2165,32.66666666666667,12.323513884717332,42.33333333333333,3194.181818181818,27.02259600733492,15.333020649760726,2.2500000290677584,32.04097586238197,53021.79533416013,2,9.20820372932052
2166,32.66666666666667,12.323513884717332,42.33333333333333,3194.181818181818,24.850620226524853,15.333020649760726,3.1250000682628167,34.18550667455997,41877.23155837597,2,7.709636165780853
2170,32.66666666666667,12.323513884717332,42.33333333333333,3449.454545454545,27.65449278561296,15.333020649760726,2.2500000403997125,32.040976142311884,57259.19139194096,2,9.672080513048476
2171,32.66666666666667,12.323513884717332,42.33333333333333,3449.454545454545,25.29181070722792,15.333020649760726,3.1250000847772688,34.18550670658321,45223.97734431859,2,8.002111903265709
2174,32.66666666666667,12.323513884717332,42.33333333333333,3704.727272727273,34.471902564613536,15.333020649760726,1.3750000084794478,28.39865837230993,84003.23502978003,2,15.502492527755065
2175,32.66666666666667,12.323513884717332,42.33333333333333,3704.727272727273,28.291961217653697,15.333020649760726,2.250000013096728,32.04097581329967,61496.590787885885,2,10.152936765901703
2176,32.66666666666667,12.323513884717332,42.33333333333333,3704.727272727273,25.735623763108777,15.333020649760726,3.1250000745617053,34.18532792562245,48571.7553304659,2,8.30243367153954
2179,32.66666666666667,12.323513884717332,42.33333333333333,3960.0,35.62877157409795,15.333020649760726,1.3750000120214707,28.3986587510656,89791.44139332623,2,16.6461189616704
2180,32.66666666666667,12.323513884717332,42.33333333333333,3960.0,28.935150915596484,15.333020649760726,2.2500000482546256,32.0409422481029,65734.19640462799,2,10.65131366297504
2185,41.333333333333336,0.5496359345553015,42.33333333333333,1152.0,22.15195531664872,15.33313038390769,2.250000048036049,32.07993384660092,20581.611991485934,2,6.05075918171682
2186,41.333333333333336,0.5496359345553015,42.33333333333333,1152.0,21.41025887352205,15.33313038390769,3.125000258558228,34.21951686643222,16186.689039904484,2,5.633494805104932
2189,41.333333333333336,0.5496359345553015,42.33333333333333,1407.2727272727273,22.74398099090396,15.33313038390769,2.2500001093191098,32.07993403486123,25142.30962489438,2,6.395695099767641
2194,41.333333333333336,0.5496359345553015,42.33333333333333,1662.5454545454545,23.34058149466525,15.33313038390769,2.2500000011859247,32.07993370193421,29703.00864909101,2,6.754033248747866
2199,41.333333333333336,0.5496359345553015,42.33333333333333,1917.818181818182,23.941863949397334,15.33313038390769,2.250000086626434,32.07993396550155,34263.70591510455,2,7.126157804464304
2200,41.333333333333336,0.5496359345553015,42.33333333333333,1917.818181818182,22.68244263519993,15.33313038390769,3.1250001207160745,34.21951660035777,26947.15935888014,2,6.359347469869616
2204,41.333333333333336,0.5496359345553015,42.33333333333333,2173.090909090909,24.54794086825606,15.33313038390769,2.250000073268375,32.07993392237452,38824.40414073363,2,7.512469490000913
2205,41.333333333333336,0.5496359345553015,42.33333333333333,2173.090909090909,23.111184114216737,15.33313038390769,3.125000012027069,34.219516390947035,30533.98342131295,2,6.614969833171106
2209,41.333333333333336,0.5496359345553015,42.33333333333333,2428.3636363636365,25.15892870600464,15.33313038390769,2.2500000279534498,32.07993378239483,43385.10283101588,2,7.913385464746278
2214,41.333333333333336,0.5496359345553015,42.33333333333333,2683.636363636364,25.77494851861936,15.33313038390769,2.25000005975216,32.0799338810842,47945.80049441882,2,8.329340523623792
2215,41.333333333333336,0.5496359345553015,42.33333333333333,2683.636363636364,23.97592437204345,15.33313038390769,3.125000026998167,34.21951641855942,37707.6299976395,2,7.147568424397055
2218,41.333333333333336,0.5496359345553015,42.33333333333333,2938.909090909091,31.11784771417528,15.33313038390769,1.3750000091877903,28.44212331595722,72401.26543607912,2,12.442604854017649
2219,41.333333333333336,0.5496359345553015,42.33333333333333,2938.909090909091,26.396127169067075,15.33313038390769,2.2500000093695505,32.07993372691192,52506.499408515374,2,8.760788785791094
2225,41.333333333333336,0.5496359345553015,42.33333333333333,3194.181818181818,24.850620226524853,15.33313038390769,3.1250000682628167,34.21951649942843,44881.27622470293,2,7.709636165780853
2229,41.333333333333336,0.5496359345553015,42.33333333333333,3449.454545454545,27.65449278561296,15.33313038390769,2.2500000403997125,32.0799338212679,61627.89515423849,2,9.672080513048476
2230,41.333333333333336,0.5496359345553015,42.33333333333333,3449.454545454545,25.29181070722792,15.33313038390769,3.1250000847772688,34.21951653210532,48468.09933092299,2,8.002111903265709
2233,41.333333333333336,0.5496359345553015,42.33333333333333,3704.727272727273,34.471902564613536,15.33313038390769,1.3750000084794478,28.442123311551104,91267.51948964798,2,15.502492527755065
2234,41.333333333333336,0.5496359345553015,42.33333333333333,3704.727272727273,28.291961217653697,15.33313038390769,2.250000013096728,32.07993373697379,66188.59384125996,2,10.152936765901703
2235,41.333333333333336,0.5496359345553015,42.33333333333333,3704.727272727273,25.735623763108777,15.33313038390769,3.1250000745617053,34.21951651018912,52054.92276354046,2,8.30243367153954
2238,41.333333333333336,0.5496359345553015,42.33333333333333,3960.0,35.62877157409795,15.33313038390769,1.3750000120214707,28.442123334367,97556.27066008947,2,16.6461189616704
2239,41.333333333333336,0.5496359345553015,42.33333333333333,3960.0,28.935150915596484,15.33313038390769,2.2500000482546256,32.07993384508055,70749.29123056993,2,10.65131366297504
2240,41.333333333333336,0.5496359345553015,42.33333333333333,3960.0,26.182106789517903,15.33313038390769,3.1250000137838123,34.219516392029,55641.7468888197,2,8.610771434647642
2247,27.08333333333333,49.09011053544662,25.444444444444443,1407.2727272727273,24.85779842122453,19.444474706779445,1.3750000093206896,22.78073074794002,7248.008547537745,2,7.714346466076923
2292,27.08333333333333,49.09011053544662,25.444444444444443,3704.727272727273,34.471902564613536,19.444474706779445,1.3750000084794478,22.78073074681795,19080.80390600413,2,15.502492527755065
2293,27.08333333333333,49.09011053544662,25.444444444444443,3704.727272727273,28.291961217653697,19.444474706779445,2.250000013096728,22.45976984747029,27862.3521311945,2,10.152936765901703
2479,27.08333333333333,49.09011053544662,28.444444444444443,1152.0,23.86451098354413,19.444474706779445,1.3750000297694864,24.306887706432853,8155.429736136075,2,7.0776653084085615
2483,27.08333333333333,49.09011053544662,28.444444444444443,1407.2727272727273,24.85779842122453,19.444474706779445,1.3750000093206896,24.306887706025364,9962.59883431576,2,7.714346466076923
2488,27.08333333333333,49.09011053544662,28.444444444444443,1662.5454545454545,25.864400645723286,19.444474706779445,1.3750000322432514,24.306887711448542,11769.76789939574,2,8.39072565504748
2494,27.08333333333333,49.09011053544662,28.444444444444443,1917.818181818182,23.941863949397334,19.444474706779445,2.250000086626434,25.540767063506813,9364.79868191568,2,7.126157804464304
2508,27.08333333333333,49.09011053544662,28.444444444444443,2683.636363636364,30.03557397274408,19.444474706779445,1.375000019811318,24.306887686574157,18998.444369298144,2,11.53498240066587
2513,27.08333333333333,49.09011053544662,28.444444444444443,2938.909090909091,31.11784771417528,19.444474706779445,1.3750000091877903,24.306887665308967,20805.613582283164,2,12.442604854017649
2516,27.08333333333333,49.09011053544662,28.444444444444443,2938.909090909091,23.318508850049803,19.444474706779445,4.000000135988516,23.38013510534192,30537.416176373663,2,6.740582887278342
2518,27.08333333333333,49.09011053544662,28.444444444444443,3194.181818181818,32.21741083636552,19.444474706779445,1.3750000049626256,24.30688765679889,22612.782740519848,2,13.404276064391611
2519,27.08333333333333,49.09011053544662,28.444444444444443,3194.181818181818,27.02259600733492,19.444474706779445,2.2500000290677584,25.540767006431377,15597.34419651335,2,9.20820372932052
2529,27.08333333333333,49.09011053544662,28.444444444444443,3704.727272727273,28.291961217653697,19.444474706779445,2.250000013096728,25.540766990588686,18090.36242825218,2,10.152936765901703
2546,34.72222222222222,22.749930242563416,28.444444444444443,1662.5454545454545,38.49090306230989,19.44465399069345,0.5000000040165121,18.511235016629207,72383.15932903282,2,19.674484161094032
2714,27.08333333333333,49.09011053544662,31.444444444444443,1152.0,32.103815030028905,19.444474706779445,0.5000000034427663,21.928796920923915,18917.314087615807,2,13.303067083953858
2716,27.08333333333333,49.09011053544662,31.444444444444443,1152.0,22.15195531664872,19.444474706779445,2.250000048036049,27.37667177857285,7449.790175726689,2,6.05075918171682
2717,27.08333333333333,49.09011053544662,31.444444444444443,1152.0,21.41025887352205,19.444474706779445,3.125000258558228,22.44800438191788,18745.07756569769,2,5.633494805104932
2718,27.08333333333333,49.09011053544662,31.444444444444443,1407.2727272727273,35.21854147837161,19.444474706779445,0.5000000065864374,21.928796942192893,23109.21884540973,2,16.235339581701126
2721,27.08333333333333,49.09011053544662,31.444444444444443,1407.2727272727273,21.83201826090638,19.444474706779445,3.1250002150787,22.44800434051284,22898.81655153464,2,5.86874614399937
2723,27.08333333333333,49.09011053544662,31.444444444444443,1662.5454545454545,38.49090306230989,19.444474706779445,0.5000000040165121,21.928796924762505,27301.12372546834,2,19.674484161094032
2726,27.08333333333333,49.09011053544662,31.444444444444443,1662.5454545454545,22.256067040062167,19.444474706779445,3.1250000693813,22.44800420176381,27052.55618768701,2,6.110652337513466
2728,27.08333333333333,49.09011053544662,31.444444444444443,1917.818181818182,41.947570789544194,19.444474706779445,0.5000000012505107,21.928796906408024,31493.028630149394,2,23.71851091824676
2730,27.08333333333333,49.09011053544662,31.444444444444443,1917.818181818182,23.941863949397334,19.444474706779445,2.250000086626434,21.50773199424658,38839.96251809191,2,7.126157804464304
2731,27.08333333333333,49.09011053544662,31.444444444444443,1917.818181818182,22.68244263519993,19.444474706779445,3.1250001207160745,22.448004250651216,31206.29479666701,2,6.359347469869616
2735,27.08333333333333,49.09011053544662,31.444444444444443,2173.090909090909,24.54794086825606,19.444474706779445,2.250000073268375,27.37667181287621,14053.013164677956,2,7.512469490000913
2736,27.08333333333333,49.09011053544662,31.444444444444443,2173.090909090909,23.111184114216737,19.444474706779445,3.125000012027069,22.448004147144204,35360.0344939416,2,6.614969833171106
2738,27.08333333333333,49.09011053544662,31.444444444444443,2428.3636363636365,49.5673327263448,19.444474706779445,0.5000000029883127,21.928796918044444,39876.83823490998,2,34.18980706122639
2739,27.08333333333333,49.09011053544662,31.444444444444443,2428.3636363636365,28.969798940129884,19.444474706779445,1.3750000219282366,25.70923688599325,22422.58616692765,2,10.678538914453297
2740,27.08333333333333,49.09011053544662,31.444444444444443,2428.3636363636365,25.15892870600464,19.444474706779445,2.2500000279534498,27.37667175176096,15703.819169695087,2,7.913385464746278
2741,27.08333333333333,49.09011053544662,31.444444444444443,2428.3636363636365,23.542330915010755,19.444474706779445,3.125000086600472,22.44800421816212,39513.77287278231,2,6.877661310590977
2744,27.08333333333333,49.09011053544662,31.444444444444443,2683.636363636364,30.03557397274408,19.444474706779445,1.375000019811318,25.70923677218016,24779.677922160903,2,11.53498240066587
2751,27.08333333333333,49.09011053544662,31.444444444444443,2938.909090909091,24.41200638502977,19.444474706779445,3.1250000101216378,22.44800414532948,47821.251488167705,2,7.424841672564082
2756,27.08333333333333,49.09011053544662,31.444444444444443,3194.181818181818,24.850620226524853,19.444474706779445,3.1250000682628167,26.448503145248264,30516.738170298748,2,7.709636165780853
2758,27.08333333333333,49.09011053544662,31.444444444444443,3449.454545454545,70.17175868030729,19.444474706779445,0.5000000010263168,21.928796904762144,56644.45765137787,2,74.2174195121962
2761,27.08333333333333,49.09011053544662,31.444444444444443,3449.454545454545,25.29181070722792,19.444474706779445,3.1250000847772688,22.448004216426195,56128.7286033428,2,8.002111903265709
2766,27.08333333333333,49.09011053544662,31.444444444444443,3704.727272727273,25.735623763108777,19.444474706779445,3.1250000745617053,22.44800420669765,60282.46766034717,2,8.30243367153954
2773,34.72222222222222,22.749930242563416,31.444444444444443,1152.0,32.103815030028905,19.44465399069345,0.5000000034427663,21.845082508757415,23987.484070369737,2,13.303067083953858
2779,34.72222222222222,22.749930242563416,31.444444444444443,1407.2727272727273,22.74398099090396,19.44465399069345,2.2500001093191098,21.4858479285197,31547.278529167383,2,6.395695099767641
2787,34.72222222222222,22.749930242563416,31.444444444444443,1917.818181818182,41.947570789544194,19.44465399069345,0.5000000012505107,21.84508249373612,39933.70937129776,2,23.71851091824676
2802,34.72222222222222,22.749930242563416,31.444444444444443,2683.636363636364,53.847020142860686,19.44465399069345,0.5000000000262012,21.845082485347813,55879.93468940717,2,41.05225946432619
2812,34.72222222222222,22.749930242563416,31.444444444444443,3194.181818181818,63.89938492245707,19.44465399069345,0.5000000000382638,21.8450824854414,66510.75153179085,2,60.11616115965529
2824,34.72222222222222,22.749930242563416,31.444444444444443,3704.727272727273,28.291961217653697,19.44465399069345,2.250000013096728,21.48584781367299,83050.0468325211,2,10.152936765901703
2827,34.72222222222222,22.749930242563416,31.444444444444443,3960.0,92.13614728369824,19.44465399069345,0.5000000004713209,21.8450824884024,82456.97675788075,2,138.22862455578954
2841,42.36111111111112,9.115608660676097,31.444444444444443,1662.5454545454545,38.49090306230989,19.44417988554504,0.5000000040165121,21.76530031468698,41838.84512820556,2,19.674484161094032
2846,42.36111111111112,9.115608660676097,31.444444444444443,1917.818181818182,41.947570789544194,19.44417988554504,0.5000000012505107,21.76530029537158,48262.919931589735,2,23.71851091824676
2856,42.36111111111112,9.115608660676097,31.444444444444443,2428.3636363636365,49.5673327263448,19.44417988554504,0.5000000029883127,21.76530030750369,61111.06913947448,2,34.18980706122639
2863,42.36111111111112,9.115608660676097,31.444444444444443,2683.636363636364,25.77494851861936,19.44417988554504,2.25000005975216,21.46845612749403,64475.333604048166,2,8.329340523623792
2866,42.36111111111112,9.115608660676097,31.444444444444443,2938.909090909091,58.56688820053609,19.44417988554504,0.500000001496374,21.7653002970834,73959.21857680676,2,49.47669931608672
2876,42.36111111111112,9.115608660676097,31.444444444444443,3449.454545454545,70.17175868030729,19.44417988554504,0.5000000010263168,21.765300293800102,86807.36795462486,2,74.2174195121962
2895,50.0,2.1456830712696444,31.444444444444443,1407.2727272727273,35.21854147837161,19.444703451411435,0.5000000065864374,21.68934567637376,41446.78310206204,2,16.235339581701126
2897,50.0,2.1456830712696444,31.444444444444443,1407.2727272727273,22.74398099090396,19.444703451411435,2.2500001093191098,21.451820680526385,35800.57016595274,2,6.395695099767641
2900,50.0,2.1456830712696444,31.444444444444443,1662.5454545454545,38.49090306230989,19.444703451411435,0.5000000040165121,21.68934565821939,48965.0369372208,2,19.674484161094032
2902,50.0,2.1456830712696444,31.444444444444443,1662.5454545454545,23.34058149466525,19.444703451411435,2.2500000011859247,21.451820550257693,42294.62834302207,2,6.754033248747866
2905,50.0,2.1456830712696444,31.444444444444443,1917.818181818182,41.947570789544194,19.444703451411435,0.5000000012505107,21.68934563592972,56483.29085611354,2,23.71851091824676
2910,50.0,2.1456830712696444,31.444444444444443,2173.090909090909,45.623710056674696,19.444703451411435,0.5000000009864493,21.68934563680136,64001.54458395036,2,28.497427732288656
2917,50.0,2.1456830712696444,31.444444444444443,2428.3636363636365,25.15892870600464,19.444703451411435,2.2500000279534498,21.451820582513413,61776.79920935021,2,7.913385464746278
2920,50.0,2.1456830712696444,31.444444444444443,2683.636363636364,53.847020142860686,19.444703451411435,0.5000000000262012,21.68934563061903,79038.05213390644,2,41.05225946432619
2927,50.0,2.1456830712696444,31.444444444444443,2938.909090909091,26.396127169067075,19.444703451411435,2.2500000093695505,21.45182056010873,74764.91371330427,2,8.760788785791094
2930,50.0,2.1456830712696444,31.444444444444443,3194.181818181818,63.89938492245707,19.444703451411435,0.5000000000382638,21.689345630377247,94074.55961599358,2,60.11616115965529
2932,50.0,2.1456830712696444,31.444444444444443,3194.181818181818,27.02259600733492,19.444703451411435,2.2500000290677584,21.45182058384012,81258.9703642993,2,9.20820372932052
2935,50.0,2.1456830712696444,31.444444444444443,3449.454545454545,70.17175868030729,19.444703451411435,0.5000000010263168,21.689345640810306,101592.8131814648,2,74.2174195121962
2947,50.0,2.1456830712696444,31.444444444444443,3960.0,28.935150915596484,19.444703451411435,2.2500000482546256,21.451820606941325,100741.1410045503,2,10.65131366297504
2950,27.08333333333333,49.09011053544662,34.44444444444444,1152.0,32.103815030028905,19.444474706779445,0.5000000034427663,22.39189145978809,22840.675403625057,2,13.303067083953858
2951,27.08333333333333,49.09011053544662,34.44444444444444,1152.0,23.86451098354413,19.444474706779445,1.3750000297694864,26.98462183287737,13384.9286002178,2,7.0776653084085615
2954,27.08333333333333,49.09011053544662,34.44444444444444,1407.2727272727273,35.21854147837161,19.444474706779445,0.5000000065864374,22.391891484779617,27901.961356160853,2,16.235339581701126
2961,27.08333333333333,49.09011053544662,34.44444444444444,1662.5454545454545,23.34058149466525,19.444474706779445,2.2500000011859247,29.092470731027117,13737.999594442645,2,6.754033248747866
2962,27.08333333333333,49.09011053544662,34.44444444444444,1662.5454545454545,22.256067040062167,19.444474706779445,3.1250000693813,27.4594613517104,17052.160760419978,2,6.110652337513466
2964,27.08333333333333,49.09011053544662,34.44444444444444,1917.818181818182,41.947570789544194,19.444474706779445,0.5000000012505107,22.391891372335834,38024.53380535391,2,23.71851091824676
2965,27.08333333333333,49.09011053544662,34.44444444444444,1917.818181818182,26.88486829176508,19.444474706779445,1.3750000135852734,26.984621855734623,22282.864031897305,2,9.108777973193405
2966,27.08333333333333,49.09011053544662,34.44444444444444,1917.818181818182,23.941863949397334,19.444474706779445,2.250000086626434,29.09247087944624,15847.377038393111,2,7.126157804464304
2969,27.08333333333333,49.09011053544662,34.44444444444444,2173.090909090909,45.623710056674696,19.444474706779445,0.5000000009864493,22.39189137031505,43085.81988434173,2,28.497427732288656
2979,27.08333333333333,49.09011053544662,34.44444444444444,2683.636363636364,53.847020142860686,19.444474706779445,0.5000000000262012,22.391868226033928,53208.50774854611,2,41.05225946432619
2984,27.08333333333333,49.09011053544662,34.44444444444444,2938.909090909091,58.56688820053609,19.444474706779445,0.500000001496374,22.39189137427984,58269.67807187788,2,49.47669931608672
2985,27.08333333333333,49.09011053544662,34.44444444444444,2938.909090909091,31.11784771417528,19.444474706779445,1.3750000091877903,26.98462176438297,34146.7784031541,2,12.442604854017649
2986,27.08333333333333,49.09011053544662,34.44444444444444,2938.909090909091,26.396127169067075,19.444474706779445,2.2500000093695505,29.09247074536909,24284.888980770065,2,8.760788785791094
2989,27.08333333333333,49.09011053544662,34.44444444444444,3194.181818181818,63.89938492245707,19.444474706779445,0.5000000000382638,22.391891362801367,63330.96421813893,2,60.11616115965529
2990,27.08333333333333,49.09011053544662,34.44444444444444,3194.181818181818,32.21741083636552,19.444474706779445,1.3750000049626256,26.984621837432467,37112.75657404445,2,13.404276064391611
2991,27.08333333333333,49.09011053544662,34.44444444444444,3194.181818181818,27.02259600733492,19.444474706779445,2.2500000290677584,29.09247077947353,26394.26669459589,2,9.20820372932052
2992,27.08333333333333,49.09011053544662,34.44444444444444,3194.181818181818,24.850620226524853,19.444474706779445,3.1250000682628167,30.278402400458877,20484.57101776459,2,7.709636165780853
2995,27.08333333333333,49.09011053544662,34.44444444444444,3449.454545454545,33.33511935383766,19.444474706779445,1.3750000100728264,26.984621844040447,40078.73503064005,2,14.423109617672994
2996,27.08333333333333,49.09011053544662,34.44444444444444,3449.454545454545,27.65449278561296,19.444474706779445,2.2500000403997125,29.09247079922928,28503.644458790342,2,9.672080513048476
