eval_index,Tamb,HR,Twct_in,qwct,wwct,Twb,mw_ma_ratio,Tout,m_w_lost,evaluation_status,Ce
2998,27.08333333333333,49.09011053544662,34.44444444444444,3449.454545454545,23.9950899249249,19.444474706779445,4.000000095662129,31.03607082508748,18073.60012561725,2,7.159631670704046
2999,27.08333333333333,49.09011053544662,34.44444444444444,3704.727272727273,78.18161914808177,19.444474706779445,0.5000000003163563,22.391891434938916,73453.53586778355,2,94.83831269449318
3001,27.08333333333333,49.09011053544662,34.44444444444444,3704.727272727273,28.291961217653697,19.444474706779445,2.250000013096728,29.09247075171625,30613.022598082574,2,10.152936765901703
3004,27.08333333333333,49.09011053544662,34.44444444444444,3960.0,92.13614728369824,19.444474706779445,0.5000000004713209,22.3918682310778,78514.99310039639,2,138.22862455578954
3005,27.08333333333333,49.09011053544662,34.44444444444444,3960.0,35.62877157409795,19.444474706779445,1.3750000120214707,26.984621773715048,46010.6924431694,2,16.6461189616704
3009,34.72222222222222,22.749930242563416,34.44444444444444,1152.0,32.103815030028905,19.44465399069345,0.5000000034427663,22.31089238185645,27903.950970968785,2,13.303067083953858
3010,34.72222222222222,22.749930242563416,34.44444444444444,1152.0,23.86451098354413,19.44465399069345,1.3750000297694864,26.959051212056263,15535.97141371284,2,7.0776653084085615
3012,34.72222222222222,22.749930242563416,34.44444444444444,1152.0,21.41025887352205,19.44465399069345,3.125000258558228,30.27270295481188,8422.783619343048,2,5.633494805104932
3017,34.72222222222222,22.749930242563416,34.44444444444444,1407.2727272727273,21.32368721761956,19.44465399069345,4.000000017625899,31.033237062361582,8381.69638179779,2,5.585864030537627
3018,34.72222222222222,22.749930242563416,34.44444444444444,1662.5454545454545,38.49090306230989,19.44465399069345,0.5000000040165121,22.31089238373891,40270.47468519718,2,19.674484161094032
3021,34.72222222222222,22.749930242563416,34.44444444444444,1662.5454545454545,22.256067040062167,19.44465399069345,3.1250000693813,30.27270281214148,12155.608612901897,2,6.110652337513466
3022,34.72222222222222,22.749930242563416,34.44444444444444,1662.5454545454545,21.65262826328642,19.44465399069345,4.000000148182431,31.033237155237597,9902.096847120229,2,5.768034453360333
3036,34.72222222222222,22.749930242563416,34.44444444444444,2428.3636363636365,23.542330915010755,19.44465399069345,3.125000086600472,30.272702830438988,17754.84557147453,2,6.877661310590977
3037,34.72222222222222,22.749930242563416,34.44444444444444,2428.3636363636365,22.64784888860209,19.44465399069345,4.000000066199476,31.033237096946998,14463.299189029927,2,6.338964995815704
3038,34.72222222222222,22.749930242563416,34.44444444444444,2683.636363636364,53.847020142860686,19.44465399069345,0.5000000000262012,22.31089235125415,65003.52238843057,2,41.05225946432619
3039,34.72222222222222,22.749930242563416,34.44444444444444,2683.636363636364,30.03557397274408,19.44465399069345,1.375000019811318,26.959051178444227,36191.7517655655,2,11.53498240066587
3043,34.72222222222222,22.749930242563416,34.44444444444444,2938.909090909091,58.56688820053609,19.44465399069345,0.500000001496374,22.310892363762164,71186.78416580945,2,49.47669931608672
3068,42.36111111111112,9.115608660676097,34.44444444444444,1152.0,32.103815030028905,19.44417988554504,0.5000000034427663,22.23384227109533,32900.347124131025,2,13.303067083953858
3073,42.36111111111112,9.115608660676097,34.44444444444444,1407.2727272727273,24.85779842122453,19.44417988554504,1.3750000093206896,26.934394506929053,21576.126783983756,2,7.714346466076923
3098,42.36111111111112,9.115608660676097,34.44444444444444,2683.636363636364,30.03557397274408,19.44417988554504,1.375000019811318,26.934394532717885,41145.17184166694,2,11.53498240066587
3102,42.36111111111112,9.115608660676097,34.44444444444444,2938.909090909091,58.56688820053609,19.44417988554504,0.500000001496374,22.233842254434894,83933.27210871667,2,49.47669931608672
3103,42.36111111111112,9.115608660676097,34.44444444444444,2938.909090909091,31.11784771417528,19.44417988554504,1.3750000091877903,26.93439449717202,45058.98111015619,2,12.442604854017649
3107,42.36111111111112,9.115608660676097,34.44444444444444,3194.181818181818,63.89938492245707,19.44417988554504,0.5000000000382638,22.233842243408805,91223.69008889377,2,60.11616115965529
3108,42.36111111111112,9.115608660676097,34.44444444444444,3194.181818181818,32.21741083636552,19.44417988554504,1.3750000049626256,26.934394482664704,48972.7902658216,2,13.404276064391611
3127,50.0,2.1456830712696444,34.44444444444444,1152.0,32.103815030028905,19.444703451411435,0.5000000034427663,22.160664525039405,37831.265292157696,2,13.303067083953858
3131,50.0,2.1456830712696444,34.44444444444444,1407.2727272727273,35.21854147837161,19.444703451411435,0.5000000065864374,22.160664551369862,46214.32959118744,2,16.235339581701126
3136,50.0,2.1456830712696444,34.44444444444444,1662.5454545454545,38.49090306230989,19.444703451411435,0.5000000040165121,22.1606645287658,54597.394198578695,2,19.674484161094032
3137,50.0,2.1456830712696444,34.44444444444444,1662.5454545454545,25.864400645723286,19.444703451411435,1.3750000322432514,26.9117343292739,28520.071642257262,2,8.39072565504748
3151,50.0,2.1456830712696444,34.44444444444444,2428.3636363636365,49.5673327263448,19.444703451411435,0.5000000029883127,22.160664518014173,79746.58770379111,2,34.18980706122639
3186,27.08333333333333,49.09011053544662,37.44444444444444,1152.0,32.103815030028905,19.444474706779445,0.5000000034427663,22.790428599762823,26936.236217655,2,13.303067083953858
3190,27.08333333333333,49.09011053544662,37.44444444444444,1407.2727272727273,35.21854147837161,19.444474706779445,0.5000000065864374,22.79042862898384,32905.06120663412,2,16.235339581701126
3192,27.08333333333333,49.09011053544662,37.44444444444444,1407.2727272727273,22.74398099090396,19.444474706779445,2.2500001093191098,30.68020359573396,14475.19014838826,2,6.395695099767641
3195,27.08333333333333,49.09011053544662,37.44444444444444,1662.5454545454545,38.49090306230989,19.444474706779445,0.5000000040165121,22.790428375046076,38873.88702301734,2,19.674484161094032
3196,27.08333333333333,49.09011053544662,37.44444444444444,1662.5454545454545,25.864400645723286,19.444474706779445,1.3750000322432514,28.1321056244942,23669.071469623617,2,8.39072565504748
3201,27.08333333333333,49.09011053544662,37.44444444444444,1917.818181818182,26.88486829176508,19.444474706779445,1.3750000135852734,28.132105550513295,27303.299201999307,2,9.108777973193405
3206,27.08333333333333,49.09011053544662,37.44444444444444,2173.090909090909,27.919790209858725,19.444474706779445,1.375000029784316,28.132105614905957,30937.526520666197,2,9.870622619580557
3210,27.08333333333333,49.09011053544662,37.44444444444444,2428.3636363636365,49.5673327263448,19.444474706779445,0.5000000029883127,22.79042859645705,56780.36158892107,2,34.18980706122639
3211,27.08333333333333,49.09011053544662,37.44444444444444,2428.3636363636365,28.969798940129884,19.444474706779445,1.3750000219282366,28.13210558365407,34571.754153037844,2,10.678538914453297
3212,27.08333333333333,49.09011053544662,37.44444444444444,2428.3636363636365,25.15892870600464,19.444474706779445,2.2500000279534498,22.387462336315647,72860.52454038244,2,7.913385464746278
3215,27.08333333333333,49.09011053544662,37.44444444444444,2683.636363636364,53.847020142860686,19.444474706779445,0.5000000000262012,22.79042856968428,62749.1868052784,2,41.05225946432619
3218,27.08333333333333,49.09011053544662,37.44444444444444,2683.636363636364,23.97592437204345,19.444474706779445,3.125000026998167,32.144469714411706,21600.087493165887,2,7.147568424397055
3219,27.08333333333333,49.09011053544662,37.44444444444444,2683.636363636364,22.982448532230617,19.444474706779445,4.000000008720216,33.09153133957632,17733.51033423666,2,6.537629800758347
3220,27.08333333333333,49.09011053544662,37.44444444444444,2938.909090909091,58.56688820053609,19.444474706779445,0.500000001496374,22.7904280351434,68718.01468076577,2,49.47669931608672
3221,27.08333333333333,49.09011053544662,37.44444444444444,2938.909090909091,31.11784771417528,19.444474706779445,1.3750000091877903,28.13210570143467,41840.20869426101,2,12.442604854017649
3223,27.08333333333333,49.09011053544662,37.44444444444444,2938.909090909091,24.41200638502977,19.444474706779445,3.1250000101216378,32.14446969230358,23654.730061012837,2,7.424841672564082
3225,27.08333333333333,49.09011053544662,37.44444444444444,3194.181818181818,63.89938492245707,19.444474706779445,0.5000000000382638,22.79042856979248,74686.83697729805,2,60.11616115965529
3226,27.08333333333333,49.09011053544662,37.44444444444444,3194.181818181818,32.21741083636552,19.444474706779445,1.3750000049626256,28.132105516230503,45474.43706845545,2,13.404276064391611
3228,27.08333333333333,49.09011053544662,37.44444444444444,3194.181818181818,24.850620226524853,19.444474706779445,3.1250000682628167,32.14446976868558,25709.37216681402,2,7.709636165780853
3230,27.08333333333333,49.09011053544662,37.44444444444444,3449.454545454545,70.17175868030729,19.444474706779445,0.5000000010263168,22.79042803128869,80655.66536488861,2,74.2174195121962
3232,27.08333333333333,49.09011053544662,37.44444444444444,3449.454545454545,27.65449278561296,19.444474706779445,2.2500000403997125,30.68020344798881,35481.048261352145,2,9.672080513048476
3236,27.08333333333333,49.09011053544662,37.44444444444444,3704.727272727273,34.471902564613536,19.444474706779445,1.3750000084794478,28.1321056986124,52742.89115442643,2,15.502492527755065
3237,27.08333333333333,49.09011053544662,37.44444444444444,3704.727272727273,28.291961217653697,19.444474706779445,2.250000013096728,30.68020339097771,38106.78080972845,2,10.152936765901703
3240,27.08333333333333,49.09011053544662,37.44444444444444,3960.0,92.13614728369824,19.444474706779445,0.5000000004713209,22.790407860985606,92593.4582756845,2,138.22862455578954
3241,27.08333333333333,49.09011053544662,37.44444444444444,3960.0,35.62877157409795,19.444474706779445,1.3750000120214707,28.132105544107883,56377.11955251756,2,16.6461189616704
3249,34.72222222222222,22.749930242563416,37.44444444444444,1407.2727272727273,35.21854147837161,19.44465399069345,0.5000000065864374,22.71180854886238,39081.380853823546,2,16.235339581701126
3256,34.72222222222222,22.749930242563416,37.44444444444444,1662.5454545454545,23.34058149466525,19.44465399069345,2.2500000011859247,30.67060603807833,19111.37772407918,2,6.754033248747866
3259,34.72222222222222,22.749930242563416,37.44444444444444,1917.818181818182,41.947570789544194,19.44465399069345,0.5000000012505107,22.711808499096616,53259.74254197111,2,23.71851091824676
3270,34.72222222222222,22.749930242563416,37.44444444444444,2428.3636363636365,28.969798940129884,19.44465399069345,1.3750000219282366,28.108714319839105,39105.74043945923,2,10.678538914453297
3275,34.72222222222222,22.749930242563416,37.44444444444444,2683.636363636364,30.03557397274408,19.44465399069345,1.375000019811318,28.108714311169518,43216.58651263696,2,11.53498240066587
3285,34.72222222222222,22.749930242563416,37.44444444444444,3194.181818181818,32.21741083636552,19.44465399069345,1.3750000049626256,28.108714251759096,51438.2789335174,2,13.404276064391611
3294,34.72222222222222,22.749930242563416,37.44444444444444,3704.727272727273,78.18161914808177,19.44465399069345,0.5000000003163563,22.711808491800625,102884.00785381166,2,94.83831269449318
3295,34.72222222222222,22.749930242563416,37.44444444444444,3704.727272727273,34.471902564613536,19.44465399069345,1.3750000084794478,28.10871426598014,59659.97096032029,2,15.502492527755065
3297,34.72222222222222,22.749930242563416,37.44444444444444,3704.727272727273,25.735623763108777,19.44465399069345,3.1250000745617053,32.14036581541962,33149.494508292795,2,8.30243367153954
3300,34.72222222222222,22.749930242563416,37.44444444444444,3960.0,35.62877157409795,19.44465399069345,1.3750000120214707,28.10871427995507,63770.81691294262,2,16.6461189616704
3302,34.72222222222222,22.749930242563416,37.44444444444444,3960.0,26.182106789517903,19.44465399069345,3.1250000137838123,32.14036573531137,35433.64750142997,2,8.610771434647642
3305,42.36111111111112,9.115608660676097,37.44444444444444,1152.0,23.86451098354413,19.44417988554504,1.3750000297694864,28.085956864983583,20678.227741508395,2,7.0776653084085615
3309,42.36111111111112,9.115608660676097,37.44444444444444,1407.2727272727273,24.85779842122453,19.44417988554504,1.3750000093206896,28.0859567693509,25260.335308527294,2,7.714346466076923
3314,42.36111111111112,9.115608660676097,37.44444444444444,1662.5454545454545,25.864400645723286,19.44417988554504,1.3750000322432514,28.08595686034572,29842.442319916747,2,8.39072565504748
3318,42.36111111111112,9.115608660676097,37.44444444444444,1917.818181818182,41.947570789544194,19.44417988554504,0.5000000012505107,22.63714279814309,61565.55047528504,2,23.71851091824676
3319,42.36111111111112,9.115608660676097,37.44444444444444,1917.818181818182,26.88486829176508,19.44417988554504,1.3750000135852734,28.085956773806025,34424.54995499765,2,9.108777973193405
3324,42.36111111111112,9.115608660676097,37.44444444444444,2173.090909090909,27.919790209858725,19.44417988554504,1.375000029784316,28.085956850436947,39006.656936594096,2,9.870622619580557
3329,42.36111111111112,9.115608660676097,37.44444444444444,2428.3636363636365,28.969798940129884,19.44417988554504,1.3750000219282366,28.085956819728064,43588.76438713202,2,10.678538914453297
3334,42.36111111111112,9.115608660676097,37.44444444444444,2683.636363636364,30.03557397274408,19.44417988554504,1.375000019811318,28.085956811507387,48170.87174197976,2,11.53498240066587
3339,42.36111111111112,9.115608660676097,37.44444444444444,2938.909090909091,31.11784771417528,19.44417988554504,1.3750000091877903,28.085956768604767,52752.97932328665,2,12.442604854017649
3344,42.36111111111112,9.115608660676097,37.44444444444444,3194.181818181818,32.21741083636552,19.44417988554504,1.3750000049626256,28.085956750748792,57335.08677996497,2,13.404276064391611
3354,42.36111111111112,9.115608660676097,37.44444444444444,3704.727272727273,34.471902564613536,19.44417988554504,1.3750000084794478,28.0859567652314,66499.30135585094,2,15.502492527755065
3359,42.36111111111112,9.115608660676097,37.44444444444444,3960.0,35.62877157409795,19.44417988554504,1.3750000120214707,28.085956778243894,71081.40858192927,2,16.6461189616704
3364,50.0,2.1456830712696444,37.44444444444444,1152.0,23.86451098354413,19.444703451411435,1.3750000297694864,28.06548442851092,22777.689152398343,2,7.0776653084085615
3368,50.0,2.1456830712696444,37.44444444444444,1407.2727272727273,24.85779842122453,19.444703451411435,1.3750000093206896,28.065484334700677,27825.018312096792,2,7.714346466076923
3373,50.0,2.1456830712696444,37.44444444444444,1662.5454545454545,25.864400645723286,19.444703451411435,1.3750000322432514,28.06548443912109,32872.34680274678,2,8.39072565504748
3378,50.0,2.1456830712696444,37.44444444444444,1917.818181818182,26.88486829176508,19.444703451411435,1.3750000135852734,28.065484352869397,37919.6760349402,2,9.108777973193405
3383,50.0,2.1456830712696444,37.44444444444444,2173.090909090909,27.919790209858725,19.444703451411435,1.375000029784316,28.065484431621528,42967.00452310928,2,9.870622619580557
3388,50.0,2.1456830712696444,37.44444444444444,2428.3636363636365,28.969798940129884,19.444703451411435,1.3750000219282366,28.065484398889662,48014.33355844171,2,10.678538914453297
3393,50.0,2.1456830712696444,37.44444444444444,2683.636363636364,30.03557397274408,19.444703451411435,1.375000019811318,28.065484390802965,53061.66247570679,2,11.53498240066587
3398,50.0,2.1456830712696444,37.44444444444444,2938.909090909091,31.11784771417528,19.444703451411435,1.3750000091877903,28.06548433376304,58108.99173714148,2,12.442604854017649
3403,50.0,2.1456830712696444,37.44444444444444,3194.181818181818,32.21741083636552,19.444703451411435,1.3750000049626256,28.06548431772161,63156.32076517427,2,13.404276064391611
3408,50.0,2.1456830712696444,37.44444444444444,3449.454545454545,33.33511935383766,19.444703451411435,1.3750000100728264,28.06548433833795,68203.64950746899,2,14.423109617672994
3413,50.0,2.1456830712696444,37.44444444444444,3704.727272727273,34.471902564613536,19.444703451411435,1.3750000084794478,28.06548434113008,73250.97839334831,2,15.502492527755065
3418,50.0,2.1456830712696444,37.44444444444444,3960.0,35.62877157409795,19.444703451411435,1.3750000120214707,28.065484346234573,78298.30723404307,2,16.6461189616704
3423,27.08333333333333,49.09011053544662,40.44444444444444,1152.0,23.86451098354413,19.444474706779445,1.3750000297694864,29.15309805233152,19680.898629758554,2,7.0776653084085615
3425,27.08333333333333,49.09011053544662,40.44444444444444,1152.0,21.41025887352205,19.444474706779445,3.125000258558228,33.88454519520217,11410.769893942155,2,5.633494805104932
3426,27.08333333333333,49.09011053544662,40.44444444444444,1407.2727272727273,35.21854147837161,19.444474706779445,0.5000000065864374,23.13127683967229,38098.16421386993,2,16.235339581701126
3427,27.08333333333333,49.09011053544662,40.44444444444444,1407.2727272727273,24.85779842122453,19.444474706779445,1.3750000093206896,29.153097958242704,24042.007052753528,2,7.714346466076923
3428,27.08333333333333,49.09011053544662,40.44444444444444,1407.2727272727273,22.74398099090396,19.444474706779445,2.2500001093191098,32.13345041457221,17655.538444273443,2,6.395695099767641
3430,27.08333333333333,49.09011053544662,40.44444444444444,1407.2727272727273,21.32368721761956,19.444474706779445,4.000000017625899,31.57315761859553,17468.044779449177,2,5.585864030537627
3431,27.08333333333333,49.09011053544662,40.44444444444444,1662.5454545454545,38.49090306230989,19.444474706779445,0.5000000040165121,23.131276814005837,45008.99408326621,2,19.674484161094032
3432,27.08333333333333,49.09011053544662,40.44444444444444,1662.5454545454545,25.864400645723286,19.444474706779445,1.3750000322432514,29.153098063746413,28403.115038725467,2,8.39072565504748
3435,27.08333333333333,49.09011053544662,40.44444444444444,1662.5454545454545,21.65262826328642,19.444474706779445,4.000000148182431,25.59700544369645,40760.33749328167,2,5.768034453360333
3437,27.08333333333333,49.09011053544662,40.44444444444444,1917.818181818182,26.88486829176508,19.444474706779445,1.3750000135852734,29.153117723163906,32764.167312964477,2,9.108777973193405
3438,27.08333333333333,49.09011053544662,40.44444444444444,1917.818181818182,23.941863949397334,19.444474706779445,2.250000086626434,32.13345035727088,24060.80372033913,2,7.126157804464304
3441,27.08333333333333,49.09011053544662,40.44444444444444,2173.090909090909,45.623710056674696,19.444474706779445,0.5000000009864493,23.13127678394904,58830.65380887892,2,28.497427732288656
3442,27.08333333333333,49.09011053544662,40.44444444444444,2173.090909090909,27.919790209858725,19.444474706779445,1.375000029784316,29.153117797496584,37125.26783281143,2,9.870622619580557
3446,27.08333333333333,49.09011053544662,40.44444444444444,2428.3636363636365,49.5673327263448,19.444474706779445,0.5000000029883127,23.131276803746527,65741.4835315674,2,34.18980706122639
3448,27.08333333333333,49.09011053544662,40.44444444444444,2428.3636363636365,25.15892870600464,19.444474706779445,2.2500000279534498,32.133451168218016,30466.065990163017,2,7.913385464746278
3449,27.08333333333333,49.09011053544662,40.44444444444444,2428.3636363636365,23.542330915010755,19.444474706779445,3.125000086600472,33.88454473493925,24053.385932815007,2,6.877661310590977
3455,27.08333333333333,49.09011053544662,40.44444444444444,2683.636363636364,22.982448532230617,19.444474706779445,4.000000008720216,25.597005264600075,65794.24681663708,2,6.537629800758347
3456,27.08333333333333,49.09011053544662,40.44444444444444,2938.909090909091,58.56688820053609,19.444474706779445,0.500000001496374,23.13127656374692,79563.14436611629,2,49.47669931608672
3460,27.08333333333333,49.09011053544662,40.44444444444444,2938.909090909091,23.318508850049803,19.444474706779445,4.000000135988516,35.03266825368746,24029.53249675939,2,6.740582887278342
3461,27.08333333333333,49.09011053544662,40.44444444444444,3194.181818181818,63.89938492245707,19.444474706779445,0.5000000000382638,23.131276774279737,86473.97312753016,2,60.11616115965529
3462,27.08333333333333,49.09011053544662,40.44444444444444,3194.181818181818,32.21741083636552,19.444474706779445,1.3750000049626256,29.153097938329463,54569.76494329457,2,13.404276064391611
3465,27.08333333333333,49.09011053544662,40.44444444444444,3194.181818181818,23.65604940161868,19.444474706779445,4.000000158787198,29.578105081957087,51533.522542924045,2,6.947893337081893
3466,27.08333333333333,49.09011053544662,40.44444444444444,3449.454545454545,70.17175868030729,19.444474706779445,0.5000000010263168,23.13127678414382,93384.8028819484,2,74.2174195121962
3467,27.08333333333333,49.09011053544662,40.44444444444444,3449.454545454545,33.33511935383766,19.444474706779445,1.3750000100728264,29.153117707046544,58930.77201030656,2,14.423109617672994
3469,27.08333333333333,49.09011053544662,40.44444444444444,3449.454545454545,25.29181070722792,19.444474706779445,3.1250000847772688,33.88454473205309,34167.47814597488,2,8.002111903265709
3471,27.08333333333333,49.09011053544662,40.44444444444444,3704.727272727273,78.18161914808177,19.444474706779445,0.5000000003163563,23.131276777051745,100295.63274708494,2,94.83831269449318
3472,27.08333333333333,49.09011053544662,40.44444444444444,3704.727272727273,34.471902564613536,19.444474706779445,1.3750000084794478,29.15309795438277,63291.98137950478,2,15.502492527755065
3473,27.08333333333333,49.09011053544662,40.44444444444444,3704.727272727273,28.291961217653697,19.444474706779445,2.250000013096728,32.133450171712035,46479.232798860925,2,10.152936765901703
3477,27.08333333333333,49.09011053544662,40.44444444444444,3960.0,35.62877157409795,19.444474706779445,1.3750000120214707,29.15309797072069,67653.08953748106,2,16.6461189616704
3478,27.08333333333333,49.09011053544662,40.44444444444444,3960.0,28.935150915596484,19.444474706779445,2.2500000482546256,32.133450260456605,49681.86491652887,2,10.65131366297504
3479,27.08333333333333,49.09011053544662,40.44444444444444,3960.0,26.182106789517903,19.444474706779445,3.1250000137838123,33.8845446194706,39224.52491874388,2,8.610771434647642
3482,34.72222222222222,22.749930242563416,40.44444444444444,1152.0,23.86451098354413,19.44465399069345,1.3750000297694864,29.13164510212068,21831.54931289772,2,7.0776653084085615
3483,34.72222222222222,22.749930242563416,40.44444444444444,1152.0,22.15195531664872,19.44465399069345,2.250000048036049,32.125540872508,15846.678547078602,2,6.05075918171682
3486,34.72222222222222,22.749930242563416,40.44444444444444,1407.2727272727273,24.85779842122453,19.44465399069345,1.3750000093206896,29.13164500748556,26669.22240993564,2,7.714346466076923
3487,34.72222222222222,22.749930242563416,40.44444444444444,1407.2727272727273,22.74398099090396,19.44465399069345,2.2500001093191098,32.125541027791485,19358.15808193474,2,6.395695099767641
3492,34.72222222222222,22.749930242563416,40.44444444444444,1662.5454545454545,23.34058149466525,19.44465399069345,2.2500000011859247,32.12554075353266,22869.63869300608,2,6.754033248747866
3494,34.72222222222222,22.749930242563416,40.44444444444444,1662.5454545454545,21.65262826328642,19.44465399069345,4.000000148182431,35.032561220604,14786.992109716102,2,5.768034453360333
3497,34.72222222222222,22.749930242563416,40.44444444444444,1917.818181818182,23.941863949397334,19.44465399069345,2.250000086626434,32.12553177716665,26381.146279317545,2,7.126157804464304
3498,34.72222222222222,22.749930242563416,40.44444444444444,1917.818181818182,22.68244263519993,19.44465399069345,3.1250001207160745,33.8819277759287,20722.020647734545,2,6.359347469869616
3501,34.72222222222222,22.749930242563416,40.44444444444444,2173.090909090909,27.919790209858725,19.44465399069345,1.375000029784316,29.13164510216525,41182.24074915008,2,9.870622619580557
3506,34.72222222222222,22.749930242563416,40.44444444444444,2428.3636363636365,28.969798940129884,19.44465399069345,1.3750000219282366,29.13164506515302,46019.91376860844,2,10.678538914453297
3509,34.72222222222222,22.749930242563416,40.44444444444444,2428.3636363636365,22.64784888860209,19.44465399069345,4.000000066199476,35.032561131815065,21598.32347778091,2,6.338964995815704
3511,34.72222222222222,22.749930242563416,40.44444444444444,2683.636363636364,30.03557397274408,19.44465399069345,1.375000019811318,29.131645057976424,50857.586679860666,2,11.53498240066587
3512,34.72222222222222,22.749930242563416,40.44444444444444,2683.636363636364,25.77494851861936,19.44465399069345,2.25000005975216,32.12554090223243,36915.55784376719,2,8.329340523623792
3516,34.72222222222222,22.749930242563416,40.44444444444444,2938.909090909091,31.11784771417528,19.44465399069345,1.3750000091877903,29.13164500672553,55695.25982747596,2,12.442604854017649
3519,34.72222222222222,22.749930242563416,40.44444444444444,2938.909090909091,23.318508850049803,19.44465399069345,4.000000135988516,35.032561207428095,26139.21052576614,2,6.740582887278342
3521,34.72222222222222,22.749930242563416,40.44444444444444,3194.181818181818,32.21741083636552,19.44465399069345,1.3750000049626256,29.131644986886,60532.93284318501,2,13.404276064391611
3522,34.72222222222222,22.749930242563416,40.44444444444444,3194.181818181818,27.02259600733492,19.44465399069345,2.2500000290677584,32.12553163137131,43938.56524105909,2,9.20820372932052
3523,34.72222222222222,22.749930242563416,40.44444444444444,3194.181818181818,24.850620226524853,19.44465399069345,3.1250000682628167,33.881925089401385,34513.140236643856,2,7.709636165780853
3524,34.72222222222222,22.749930242563416,40.44444444444444,3194.181818181818,23.65604940161868,19.44465399069345,4.000000158787198,35.032561232176604,28409.65407088441,2,6.947893337081893
3526,34.72222222222222,22.749930242563416,40.44444444444444,3449.454545454545,33.33511935383766,19.44465399069345,1.3750000100728264,29.13164501274228,65370.60559646206,2,14.423109617672994
3531,34.72222222222222,22.749930242563416,40.44444444444444,3704.727272727273,34.471902564613536,19.44465399069345,1.3750000084794478,29.131645003603527,70208.2785560414,2,15.502492527755065
3532,34.72222222222222,22.749930242563416,40.44444444444444,3704.727272727273,28.291961217653697,19.44465399069345,2.250000013096728,32.12554170369702,50961.47268042705,2,10.152936765901703
3534,34.72222222222222,22.749930242563416,40.44444444444444,3704.727272727273,24.33565044824908,19.44465399069345,4.000000082917869,35.03256114932202,32950.54190981002,2,7.3758699481185745
3537,34.72222222222222,22.749930242563416,40.44444444444444,3960.0,28.935150915596484,19.44465399069345,2.2500000482546256,32.12554087278492,54472.9575036268,2,10.65131366297504
3541,42.36111111111112,9.115608660676097,40.44444444444444,1152.0,23.86451098354413,19.44417988554504,1.3750000297694864,29.11162482386064,23956.24661969062,2,7.0776653084085615
3545,42.36111111111112,9.115608660676097,40.44444444444444,1407.2727272727273,24.85779842122453,19.44417988554504,1.3750000093206896,29.11162472596152,29264.73336515684,2,7.714346466076923
3558,42.36111111111112,9.115608660676097,40.44444444444444,1917.818181818182,21.982957104817213,19.44417988554504,4.000000040579756,30.533557230304,44139.01572763652,2,5.954232535288848
3561,42.36111111111112,9.115608660676097,40.44444444444444,2173.090909090909,24.54794086825606,19.44417988554504,2.250000073268375,32.11837040122764,32490.70706896955,2,7.512469490000913
3581,42.36111111111112,9.115608660676097,40.44444444444444,3194.181818181818,27.02259600733492,19.44417988554504,2.2500000290677584,32.118370288619914,47757.42552314261,2,9.20820372932052
3601,50.0,2.1456830712696444,40.44444444444444,1152.0,22.15195531664872,19.444703451411435,2.250000048036049,32.11192193823865,18585.126695931755,2,6.05075918171682
3609,50.0,2.1456830712696444,40.44444444444444,1662.5454545454545,25.864400645723286,19.444703451411435,1.3750000322432514,29.093008818209263,37602.758091790456,2,8.39072565504748
3615,50.0,2.1456830712696444,40.44444444444444,1917.818181818182,23.941863949397334,19.444703451411435,2.250000086626434,32.111922036629934,30940.01166866596,2,7.126157804464304
3624,50.0,2.1456830712696444,40.44444444444444,2428.3636363636365,28.969798940129884,19.444703451411435,1.3750000219282366,29.09300876995521,54923.71385602527,2,10.678538914453297
3625,50.0,2.1456830712696444,40.44444444444444,2428.3636363636365,25.15892870600464,19.444703451411435,2.2500000279534498,32.11192188706149,39176.60255184451,2,7.913385464746278
3627,50.0,2.1456830712696444,40.44444444444444,2428.3636363636365,22.64784888860209,19.444703451411435,4.000000066199476,30.545831853118063,59346.918980562135,2,6.338964995815704
3630,50.0,2.1456830712696444,40.44444444444444,2683.636363636364,25.77494851861936,19.444703451411435,2.25000005975216,32.11192196778823,43294.89725360093,2,8.329340523623792
3644,50.0,2.1456830712696444,40.44444444444444,3449.454545454545,33.33511935383766,19.444703451411435,1.3750000100728264,29.09300871464288,78018.3217315762,2,14.423109617672994
3654,50.0,2.1456830712696444,40.44444444444444,3960.0,35.62877157409795,19.444703451411435,1.3750000120214707,29.093008723946287,89565.62543406991,2,16.6461189616704
3658,27.08333333333333,49.09011053544662,43.44444444444444,1152.0,32.103815030028905,19.444474706779445,0.5000000034427663,23.42103110185557,35577.45516073036,2,13.303067083953858
3659,27.08333333333333,49.09011053544662,43.44444444444444,1152.0,23.86451098354413,19.444474706779445,1.3750000297694864,30.051421270027348,23217.275723294508,2,7.0776653084085615
3660,27.08333333333333,49.09011053544662,43.44444444444444,1152.0,22.15195531664872,19.444474706779445,2.250000048036049,33.44785602012816,17337.616779322092,2,6.05075918171682
3662,27.08333333333333,49.09011053544662,43.44444444444444,1407.2727272727273,35.21854147837161,19.444474706779445,0.5000000065864374,23.42103114220417,43461.09568927796,2,16.235339581701126
3663,27.08333333333333,49.09011053544662,43.44444444444444,1407.2727272727273,24.85779842122453,19.444474706779445,1.3750000093206896,30.051421164504003,28362.013182464325,2,7.714346466076923
3664,27.08333333333333,49.09011053544662,43.44444444444444,1407.2727272727273,22.74398099090396,19.444474706779445,2.2500001093191098,33.44785619865522,21179.474667166305,2,6.395695099767641
3665,27.08333333333333,49.09011053544662,43.44444444444444,1407.2727272727273,21.83201826090638,19.444474706779445,3.1250002150787,35.48944653892385,16883.949422870726,2,5.86874614399937
3668,27.08333333333333,49.09011053544662,43.44444444444444,1662.5454545454545,25.864400645723286,19.444474706779445,1.3750000322432514,30.0500268338924,33510.161506333,2,8.39072565504748
3669,27.08333333333333,49.09011053544662,43.44444444444444,1662.5454545454545,23.34058149466525,19.444474706779445,2.2500000011859247,33.44785588363441,25021.333645919018,2,6.754033248747866
3673,27.08333333333333,49.09011053544662,43.44444444444444,1917.818181818182,26.88486829176508,19.444474706779445,1.3750000135852734,30.0500267400592,38655.42279792544,2,9.108777973193405
3674,27.08333333333333,49.09011053544662,43.44444444444444,1917.818181818182,23.941863949397334,19.444474706779445,2.250000086626434,33.44785613254938,28863.191247659397,2,7.126157804464304
3675,27.08333333333333,49.09011053544662,43.44444444444444,1917.818181818182,22.68244263519993,19.444474706779445,3.1250001207160745,35.48848771164867,23011.994952226225,2,6.359347469869616
3676,27.08333333333333,49.09011053544662,43.44444444444444,1917.818181818182,21.982957104817213,19.444474706779445,4.000000040579756,33.42464739156971,33119.51019259237,2,5.954232535288848
3677,27.08333333333333,49.09011053544662,43.44444444444444,2173.090909090909,45.623710056674696,19.444474706779445,0.5000000009864493,23.42103108109412,67112.01777529762,2,28.497427732288656
3678,27.08333333333333,49.09011053544662,43.44444444444444,2173.090909090909,27.919790209858725,19.444474706779445,1.375000029784316,30.050026821667167,43800.68358401296,2,9.870622619580557
3679,27.08333333333333,49.09011053544662,43.44444444444444,2173.090909090909,24.54794086825606,19.444474706779445,2.250000073268375,33.44785609362872,32705.049594834345,2,7.512469490000913
3680,27.08333333333333,49.09011053544662,43.44444444444444,2173.090909090909,23.111184114216737,19.444474706779445,3.125000012027069,24.910334934098486,70414.74698662844,2,6.614969833171106
3681,27.08333333333333,49.09011053544662,43.44444444444444,2173.090909090909,22.31469123244264,19.444474706779445,4.000000093989488,26.310323030921097,61240.41983835,2,6.14452120291034
3682,27.08333333333333,49.09011053544662,43.44444444444444,2428.3636363636365,49.5673327263448,19.444474706779445,0.5000000029883127,23.42103109693955,74995.65834388172,2,34.18980706122639
3683,27.08333333333333,49.09011053544662,43.44444444444444,2428.3636363636365,28.969798940129884,19.444474706779445,1.3750000219282366,30.051421229564284,48940.96204288758,2,10.678538914453297
3684,27.08333333333333,49.09011053544662,43.44444444444444,2428.3636363636365,25.15892870600464,19.444474706779445,2.2500000279534498,33.44785596161281,36546.908309843486,2,7.913385464746278
3685,27.08333333333333,49.09011053544662,43.44444444444444,2428.3636363636365,23.542330915010755,19.444474706779445,3.125000086600472,35.489446355372216,29134.62967404803,2,6.877661310590977
3688,27.08333333333333,49.09011053544662,43.44444444444444,2683.636363636364,30.03557397274408,19.444474706779445,1.375000019811318,30.051421218631884,54085.699337136495,2,11.53498240066587
3689,27.08333333333333,49.09011053544662,43.44444444444444,2683.636363636364,25.77494851861936,19.444474706779445,2.25000005975216,33.447856054259624,40388.766223926825,2,8.329340523623792
3692,27.08333333333333,49.09011053544662,43.44444444444444,2938.909090909091,58.56688820053609,19.444474706779445,0.500000001496374,23.421009632568637,90763.04568530296,2,49.47669931608672
3693,27.08333333333333,49.09011053544662,43.44444444444444,2938.909090909091,31.11784771417528,19.444474706779445,1.3750000091877903,30.05002671807672,59236.46711597234,2,12.442604854017649
3694,27.08333333333333,49.09011053544662,43.44444444444444,2938.909090909091,26.396127169067075,19.444474706779445,2.2500000093695505,33.447855907478484,44230.62511967249,2,8.760788785791094
3695,27.08333333333333,49.09011053544662,43.44444444444444,2938.909090909091,24.41200638502977,19.444474706779445,3.1250000101216378,35.48944615657127,35259.97047534985,2,7.424841672564082
3697,27.08333333333333,49.09011053544662,43.44444444444444,3194.181818181818,63.89938492245707,19.444474706779445,0.5000000000382638,23.42103107084753,98646.58040504988,2,60.11616115965529
3698,27.08333333333333,49.09011053544662,43.44444444444444,3194.181818181818,32.21741083636552,19.444474706779445,1.3750000049626256,30.05002669677316,64381.72828268447,2,13.404276064391611
3699,27.08333333333333,49.09011053544662,43.44444444444444,3194.181818181818,27.02259600733492,19.444474706779445,2.2500000290677584,33.44785596486301,48072.48315213769,2,9.20820372932052
3700,27.08333333333333,49.09011053544662,43.44444444444444,3194.181818181818,24.850620226524853,19.444474706779445,3.1250000682628167,35.488487608019426,38327.1456710178,2,7.709636165780853
3701,27.08333333333333,49.09011053544662,43.44444444444444,3194.181818181818,23.65604940161868,19.444474706779445,4.000000158787198,36.84013385157416,32686.498335842243,2,6.947893337081893
3702,27.08333333333333,49.09011053544662,43.44444444444444,3449.454545454545,70.17175868030729,19.444474706779445,0.5000000010263168,23.421031081503077,106530.22098406566,2,74.2174195121962
3703,27.08333333333333,49.09011053544662,43.44444444444444,3449.454545454545,33.33511935383766,19.444474706779445,1.3750000100728264,30.05002672262576,69526.98921924167,2,14.423109617672994
3704,27.08333333333333,49.09011053544662,43.44444444444444,3449.454545454545,27.65449278561296,19.444474706779445,2.2500000403997125,33.4478559978804,51914.34126649798,2,9.672080513048476
3705,27.08333333333333,49.09011053544662,43.44444444444444,3449.454545454545,25.29181070722792,19.444474706779445,3.1250000847772688,35.4884876527508,41390.17552577418,2,8.002111903265709
3706,27.08333333333333,49.09011053544662,43.44444444444444,3449.454545454545,23.9950899249249,19.444474706779445,4.000000095662129,26.310323033659,97209.94350775916,2,7.159631670704046
3708,27.08333333333333,49.09011053544662,43.44444444444444,3704.727272727273,34.471902564613536,19.444474706779445,1.3750000084794478,30.05142116015376,74664.64868151274,2,15.502492527755065
3709,27.08333333333333,49.09011053544662,43.44444444444444,3704.727272727273,28.291961217653697,19.444474706779445,2.250000013096728,33.44785591833054,55756.19997936725,2,10.152936765901703
3711,27.08333333333333,49.09011053544662,43.44444444444444,3704.727272727273,24.33565044824908,19.444474706779445,4.000000082917869,36.84013375411265,37910.980165529625,2,7.3758699481185745
3713,27.08333333333333,49.09011053544662,43.44444444444444,3960.0,35.62877157409795,19.444474706779445,1.3750000120214707,30.05142101399935,79809.38680662388,2,16.6461189616704
3714,27.08333333333333,49.09011053544662,43.44444444444444,3960.0,28.935150915596484,19.444474706779445,2.2500000482546256,33.44785799959705,59598.04617800106,2,10.65131366297504
3715,27.08333333333333,49.09011053544662,43.44444444444444,3960.0,26.182106789517903,19.444474706779445,3.1250000137838123,35.48944616340283,47510.65060004424,2,8.610771434647642
3716,27.08333333333333,49.09011053544662,43.44444444444444,3960.0,24.67775169325284,19.444474706779445,4.000000041469876,36.84012549067005,40523.27641216629,2,7.59668206649227
3718,34.72222222222222,22.749930242563416,43.44444444444444,1152.0,23.86451098354413,19.44465399069345,1.3750000297694864,30.0307597149277,25369.263478957928,2,7.0776653084085615
3719,34.72222222222222,22.749930242563416,43.44444444444444,1152.0,22.15195531664872,19.44465399069345,2.250000048036049,33.44147196803964,18732.055542286704,2,6.05075918171682
3722,34.72222222222222,22.749930242563416,43.44444444444444,1407.2727272727273,24.85779842122453,19.44465399069345,1.3750000093206896,30.030759611085596,30990.861890087937,2,7.714346466076923
3723,34.72222222222222,22.749930242563416,43.44444444444444,1407.2727272727273,22.74398099090396,19.44465399069345,2.2500001093191098,33.441472147500754,22882.908341052807,2,6.395695099767641
3724,34.72222222222222,22.749930242563416,43.44444444444444,1407.2727272727273,21.83201826090638,19.44465399069345,3.1250002150787,35.48686175555068,18154.234599254567,2,5.86874614399937
3725,34.72222222222222,22.749930242563416,43.44444444444444,1407.2727272727273,21.32368721761956,19.44465399069345,4.000000017625899,33.43040223646681,29729.775214122816,2,5.585864030537627
3726,34.72222222222222,22.749930242563416,43.44444444444444,1662.5454545454545,38.49090306230989,19.44465399069345,0.5000000040165121,23.34611141253585,58619.31092553829,2,19.674484161094032
3727,34.72222222222222,22.749930242563416,43.44444444444444,1662.5454545454545,25.864400645723286,19.44465399069345,1.3750000322432514,30.030759727546037,36612.459757063385,2,8.39072565504748
3728,34.72222222222222,22.749930242563416,43.44444444444444,1662.5454545454545,23.34058149466525,19.44465399069345,2.2500000011859247,33.44147183085222,27033.76235329145,2,6.754033248747866
3729,34.72222222222222,22.749930242563416,43.44444444444444,1662.5454545454545,22.256067040062167,19.44465399069345,3.1250000693813,35.486861491743404,21447.32903417474,2,6.110652337513466
3731,34.72222222222222,22.749930242563416,43.44444444444444,1917.818181818182,41.947570789544194,19.44465399069345,0.5000000012505107,23.346111381788504,67619.91393023908,2,23.71851091824676
3732,34.72222222222222,22.749930242563416,43.44444444444444,1917.818181818182,26.88486829176508,19.44465399069345,1.3750000135852734,30.03168954534725,42231.16517032793,2,9.108777973193405
3733,34.72222222222222,22.749930242563416,43.44444444444444,1917.818181818182,23.941863949397334,19.44465399069345,2.250000086626434,33.441472081048104,31184.6148338528,2,7.126157804464304
3737,34.72222222222222,22.749930242563416,43.44444444444444,2173.090909090909,27.919790209858725,19.44465399069345,1.375000029784316,30.031689629366117,47852.37796500445,2,9.870622619580557
3738,34.72222222222222,22.749930242563416,43.44444444444444,2173.090909090909,24.54794086825606,19.44465399069345,2.250000073268375,33.441472041932705,35335.46814354805,2,7.512469490000913
3739,34.72222222222222,22.749930242563416,43.44444444444444,2173.090909090909,23.111184114216737,19.44465399069345,3.125000012027069,35.48819835670961,28028.95235022451,2,6.614969833171106
3740,34.72222222222222,22.749930242563416,43.44444444444444,2173.090909090909,22.31469123244264,19.44465399069345,4.000000093989488,36.84924131335634,23214.043497179773,2,6.14452120291034
3742,34.72222222222222,22.749930242563416,43.44444444444444,2428.3636363636365,28.969798940129884,19.44465399069345,1.3750000219282366,30.031689588618303,53473.59121086123,2,10.678538914453297
3743,34.72222222222222,22.749930242563416,43.44444444444444,2428.3636363636365,25.15892870600464,19.44465399069345,2.2500000279534498,33.4414719092362,39486.32186240985,2,7.913385464746278
3744,34.72222222222222,22.749930242563416,43.44444444444444,2428.3636363636365,23.542330915010755,19.44465399069345,3.125000086600472,35.48819849611282,31321.509453155893,2,6.877661310590977
3745,34.72222222222222,22.749930242563416,43.44444444444444,2428.3636363636365,22.64784888860209,19.44465399069345,4.000000066199476,33.43040233325545,51301.14605703922,2,6.338964995815704
3747,34.72222222222222,22.749930242563416,43.44444444444444,2683.636363636364,30.03557397274408,19.44465399069345,1.375000019811318,30.03075966429799,59098.85265858701,2,11.53498240066587
3748,34.72222222222222,22.749930242563416,43.44444444444444,2683.636363636364,25.77494851861936,19.44465399069345,2.25000005975216,33.441472002354665,43637.17469041379,2,8.329340523623792
3750,34.72222222222222,22.749930242563416,43.44444444444444,2683.636363636364,22.982448532230617,19.44465399069345,4.000000008720216,36.8492412028259,28667.945764349995,2,6.537629800758347
3752,34.72222222222222,22.749930242563416,43.44444444444444,2938.909090909091,31.11784771417528,19.44465399069345,1.3750000091877903,30.031689517207013,64716.01775766665,2,12.442604854017649
3753,34.72222222222222,22.749930242563416,43.44444444444444,2938.909090909091,26.396127169067075,19.44465399069345,2.2500000093695505,33.4414718548141,47788.02861032725,2,8.760788785791094
3755,34.72222222222222,22.749930242563416,43.44444444444444,2938.909090909091,23.318508850049803,19.44465399069345,4.000000135988516,36.84923814013378,31394.91080039229,2,6.740582887278342
3758,34.72222222222222,22.749930242563416,43.44444444444444,3194.181818181818,27.02259600733492,19.44465399069345,2.2500000290677584,33.441471912493085,51938.88156999378,2,9.20820372932052
3759,34.72222222222222,22.749930242563416,43.44444444444444,3194.181818181818,24.850620226524853,19.44465399069345,3.1250000682628167,35.48686147695508,41205.89207729102,2,7.709636165780853
3762,34.72222222222222,22.749930242563416,43.44444444444444,3449.454545454545,33.33511935383766,19.44465399069345,1.3750000100728264,30.03168952713361,75958.44394777223,2,14.423109617672994
3763,34.72222222222222,22.749930242563416,43.44444444444444,3449.454545454545,27.65449278561296,19.44465399069345,2.2500000403997125,33.441471945681535,56089.73462074301,2,9.672080513048476
3764,34.72222222222222,22.749930242563416,43.44444444444444,3449.454545454545,25.29181070722792,19.44465399069345,3.1250000847772688,35.48819849263348,44491.73986274105,2,8.002111903265709
3765,34.72222222222222,22.749930242563416,43.44444444444444,3449.454545454545,23.9950899249249,19.44465399069345,4.000000095662129,33.43040239197283,72872.51663389758,2,7.159631670704046
3767,34.72222222222222,22.749930242563416,43.44444444444444,3704.727272727273,34.471902564613536,19.44465399069345,1.3750000084794478,30.03168951887075,81579.6571203512,2,15.502492527755065
3768,34.72222222222222,22.749930242563416,43.44444444444444,3704.727272727273,28.291961217653697,19.44465399069345,2.250000013096728,33.441471865728374,60240.588337187495,2,10.152936765901703
3770,34.72222222222222,22.749930242563416,43.44444444444444,3704.727272727273,24.33565044824908,19.44465399069345,4.000000082917869,30.670359756002178,77457.84049621038,2,7.3758699481185745
3772,34.72222222222222,22.749930242563416,43.44444444444444,3960.0,35.62877157409795,19.44465399069345,1.3750000120214707,30.0316895372469,87200.87011724972,2,16.6461189616704
3773,34.72222222222222,22.749930242563416,43.44444444444444,3960.0,28.935150915596484,19.44465399069345,2.2500000482546256,33.44147196869024,64391.44092234973,2,10.65131366297504
3774,34.72222222222222,22.749930242563416,43.44444444444444,3960.0,26.182106789517903,19.44465399069345,3.1250000137838123,35.486861387197024,51085.17416266243,2,8.610771434647642
3775,34.72222222222222,22.749930242563416,43.44444444444444,3960.0,24.67775169325284,19.44465399069345,4.000000041469876,36.84924124539982,42302.7001833987,2,7.59668206649227
3778,42.36111111111112,9.115608660676097,43.44444444444444,1152.0,22.15195531664872,19.44417988554504,2.250000048036049,33.43581681645235,20110.024178732438,2,6.05075918171682
3779,42.36111111111112,9.115608660676097,43.44444444444444,1152.0,21.41025887352205,19.44417988554504,3.125000258558228,35.48583982339067,15886.998173083515,2,5.633494805104932
3782,42.36111111111112,9.115608660676097,43.44444444444444,1407.2727272727273,22.74398099090396,19.44417988554504,2.2500001093191098,33.435816996809145,24566.22225851558,2,6.395695099767641
3786,42.36111111111112,9.115608660676097,43.44444444444444,1662.5454545454545,25.864400645723286,19.44417988554504,1.3750000322432514,30.01281447845912,39677.37722594063,2,8.39072565504748
3787,42.36111111111112,9.115608660676097,43.44444444444444,1662.5454545454545,23.34058149466525,19.44417988554504,2.2500000011859247,33.4358166786028,29022.421673150424,2,6.754033248747866
3789,42.36111111111112,9.115608660676097,43.44444444444444,1662.5454545454545,21.65262826328642,19.44417988554504,4.000000148182431,33.44208155629365,38946.33369086321,2,5.768034453360333
3791,42.36111111111112,9.115608660676097,43.44444444444444,1917.818181818182,26.88486829176508,19.44417988554504,1.3750000135852734,30.01281438256585,45769.57330073504,2,9.108777973193405
3792,42.36111111111112,9.115608660676097,43.44444444444444,1917.818181818182,23.941863949397334,19.44417988554504,2.250000086626434,33.435816930032715,33478.6194029209,2,7.126157804464304
3797,42.36111111111112,9.115608660676097,43.44444444444444,2173.090909090909,24.54794086825606,19.44417988554504,2.250000073268375,33.43581689073532,37934.81804471404,2,7.512469490000913
3801,42.36111111111112,9.115608660676097,43.44444444444444,2428.3636363636365,28.969798940129884,19.44417988554504,1.3750000219282366,30.012814425522823,57953.9646242952,2,10.678538914453297
3802,42.36111111111112,9.115608660676097,43.44444444444444,2428.3636363636365,25.15892870600464,19.44417988554504,2.2500000279534498,33.43581675737276,42391.01713668124,2,7.913385464746278
3807,42.36111111111112,9.115608660676097,43.44444444444444,2683.636363636364,25.77494851861936,19.44417988554504,2.25000005975216,33.4358168509415,46847.2152486866,2,8.329340523623792
3811,42.36111111111112,9.115608660676097,43.44444444444444,2938.909090909091,31.11784771417528,19.44417988554504,1.3750000091877903,30.01281436025074,70138.35648322571,2,12.442604854017649
3812,42.36111111111112,9.115608660676097,43.44444444444444,2938.909090909091,26.396127169067075,19.44417988554504,2.2500000093695505,33.43581670269749,51303.41456165455,2,8.760788785791094
