eval_index,Tamb,HR,Twct_in,qwct,wwct,Twb,mw_ma_ratio,Tout,m_w_lost,evaluation_status,Ce
5296,50.0,9.57426801178936,41.55555555555556,3449.454545454545,33.33511935383766,23.555764285354872,1.3750000100728264,30.97776952848408,72670.13567883853,2,14.423109617672994
5301,50.0,9.57426801178936,41.55555555555556,3704.727272727273,34.471902564613536,23.555764285354872,1.3750000084794478,30.97776952195619,78048.00156264674,2,15.502492527755065
5304,50.0,9.57426801178936,41.55555555555556,3704.727272727273,24.33565044824908,23.555764285354872,4.000000082917869,31.505886172724143,71746.13243918358,2,7.3758699481185745
5306,50.0,9.57426801178936,41.55555555555556,3960.0,35.62877157409795,23.555764285354872,1.3750000120214707,30.977769537670884,83425.86725301099,2,16.6461189616704
5309,50.0,9.57426801178936,41.55555555555556,3960.0,24.67775169325284,23.555764285354872,4.000000041469876,31.50588611341349,76689.7711564122,2,7.59668206649227
5310,30.166666666666664,57.724423613718926,44.55555555555556,1152.0,32.103815030028905,23.55554839828337,0.5000000034427663,26.195433485139144,33324.06540393965,2,13.303067083953858
5311,30.166666666666664,57.724423613718926,44.55555555555556,1152.0,23.86451098354413,23.55554839828337,1.3750000297694864,31.863702603938226,22365.93605364077,2,7.0776653084085615
5312,30.166666666666664,57.724423613718926,44.55555555555556,1152.0,22.15195531664872,23.55554839828337,2.250000048036049,34.97778236231683,16863.024078901883,2,6.05075918171682
5313,30.166666666666664,57.724423613718926,44.55555555555556,1152.0,21.41025887352205,23.55554839828337,3.125000258558228,36.89331587086371,13506.279762920976,2,5.633494805104932
5315,30.166666666666664,57.724423613718926,44.55555555555556,1407.2727272727273,24.85779842122453,23.55554839828337,1.3750000093206896,31.863702508833487,27322.02436407381,2,7.714346466076923
5316,30.166666666666664,57.724423613718926,44.55555555555556,1407.2727272727273,22.74398099090396,23.55554839828337,2.2500001093191098,34.97796982236951,20599.32361771509,2,6.395695099767641
5317,30.166666666666664,57.724423613718926,44.55555555555556,1407.2727272727273,21.83201826090638,23.55554839828337,3.1250002150787,36.89331579467685,16499.14873704368,2,5.86874614399937
5319,30.166666666666664,57.724423613718926,44.55555555555556,1662.5454545454545,38.49090306230989,23.55554839828337,0.5000000040165121,26.195434311773784,48092.68286062491,2,19.674484161094032
5320,30.166666666666664,57.724423613718926,44.55555555555556,1662.5454545454545,25.864400645723286,23.55554839828337,1.3750000322432514,31.86370261543978,32278.112229565537,2,8.39072565504748
5321,30.166666666666664,57.724423613718926,44.55555555555556,1662.5454545454545,23.34058149466525,23.55554839828337,2.2500000011859247,34.977969528710034,24335.945854816928,2,6.754033248747866
5322,30.166666666666664,57.724423613718926,44.55555555555556,1662.5454545454545,22.256067040062167,23.55554839828337,3.1250000693813,36.89331553739198,19492.01822801489,2,6.110652337513466
5323,30.166666666666664,57.724423613718926,44.55555555555556,1662.5454545454545,21.65262826328642,23.55554839828337,4.000000148182431,38.18263430437533,16231.981576384054,2,5.768034453360333
5326,30.166666666666664,57.724423613718926,44.55555555555556,1917.818181818182,23.941863949397334,23.55554839828337,2.250000086626434,34.97796982607795,28072.566597830108,2,7.126157804464304
5330,30.166666666666664,57.724423613718926,44.55555555555556,2173.090909090909,27.919790209858725,23.55554839828337,1.375000029784316,31.863643547997484,42190.48104287608,2,9.870622619580557
5334,30.166666666666664,57.724423613718926,44.55555555555556,2428.3636363636365,49.5673327263448,23.55554839828337,0.5000000029883127,26.19543348080888,70245.61516189987,2,34.18980706122639
5335,30.166666666666664,57.724423613718926,44.55555555555556,2428.3636363636365,28.969798940129884,23.55554839828337,1.3750000219282366,31.863702567461623,47146.37670503796,2,10.678538914453297
5336,30.166666666666664,57.724423613718926,44.55555555555556,2428.3636363636365,25.15892870600464,23.55554839828337,2.2500000279534498,34.97795875322339,35545.84968200436,2,7.913385464746278
5339,30.166666666666664,57.724423613718926,44.55555555555556,2683.636363636364,53.847020142860686,23.55554839828337,0.5000000000262012,26.19543345541796,77629.92524673168,2,41.05225946432619
5340,30.166666666666664,57.724423613718926,44.55555555555556,2683.636363636364,30.03557397274408,23.55554839828337,1.375000019811318,31.86370255762029,52102.46486325337,2,11.53498240066587
5341,30.166666666666664,57.724423613718926,44.55555555555556,2683.636363636364,25.77494851861936,23.55554839828337,2.25000005975216,34.97778239440668,39283.18096174658,2,8.329340523623792
5342,30.166666666666664,57.724423613718926,44.55555555555556,2683.636363636364,23.97592437204345,23.55554839828337,3.125000026998167,27.62097188997238,82034.05084992874,2,7.147568424397055
5344,30.166666666666664,57.724423613718926,44.55555555555556,2938.909090909091,58.56688820053609,23.55554839828337,0.500000001496374,26.195434284307,85014.23088258781,2,49.47669931608672
5346,30.166666666666664,57.724423613718926,44.55555555555556,2938.909090909091,26.396127169067075,23.55554839828337,2.2500000093695505,34.9777822625653,43019.87437560191,2,8.760788785791094
5347,30.166666666666664,57.724423613718926,44.55555555555556,2938.909090909091,24.41200638502977,23.55554839828337,3.1250000101216378,27.620971864375694,89837.29013690304,2,7.424841672564082
5348,30.166666666666664,57.724423613718926,44.55555555555556,2938.909090909091,23.318508850049803,23.55554839828337,4.000000135988516,38.18263462858158,28693.540810723327,2,6.740582887278342
5349,30.166666666666664,57.724423613718926,44.55555555555556,3194.181818181818,63.89938492245707,23.55554839828337,0.5000000000382638,26.19543345557627,92398.54517075334,2,60.11616115965529
5351,30.166666666666664,57.724423613718926,44.55555555555556,3194.181818181818,27.02259600733492,23.55554839828337,2.2500000290677584,34.9779696044546,46755.67513207209,2,9.20820372932052
5354,30.166666666666664,57.724423613718926,44.55555555555556,3449.454545454545,70.17175868030729,23.55554839828337,0.5000000010263168,26.19543428031613,99782.85008329694,2,74.2174195121962
5356,30.166666666666664,57.724423613718926,44.55555555555556,3449.454545454545,27.65449278561296,23.55554839828337,2.2500000403997125,34.97795878604821,50492.35234067512,2,9.672080513048476
5357,30.166666666666664,57.724423613718926,44.55555555555556,3449.454545454545,25.29181070722792,23.55554839828337,3.1250000847772688,36.89324914328521,40442.442812106194,2,8.002111903265709
5360,30.166666666666664,57.724423613718926,44.55555555555556,3704.727272727273,34.471902564613536,23.55554839828337,1.3750000084794478,31.86370250491752,71926.8176507196,2,15.502492527755065
5361,30.166666666666664,57.724423613718926,44.55555555555556,3704.727272727273,28.291961217653697,23.55554839828337,2.250000013096728,34.97778226754342,54229.95297037989,2,10.152936765901703
5366,30.166666666666664,57.724423613718926,44.55555555555556,3960.0,28.935150915596484,23.55554839828337,2.2500000482546256,34.97778236299293,57966.64526715767,2,10.65131366297504
5370,36.77777777777778,32.92798019038411,44.55555555555556,1152.0,23.86451098354413,23.555489639126613,1.3750000297694864,31.843330000590992,24252.36368045095,2,7.0776653084085615
5371,36.77777777777778,32.92798019038411,44.55555555555556,1152.0,22.15195531664872,23.555489639126613,2.250000048036049,34.96970449171038,18086.65532652857,2,6.05075918171682
5372,36.77777777777778,32.92798019038411,44.55555555555556,1152.0,21.41025887352205,23.555489639126613,3.125000258558228,36.89019439550968,14416.767101005466,2,5.633494805104932
5374,36.77777777777778,32.92798019038411,44.55555555555556,1407.2727272727273,24.85779842122453,23.555489639126613,1.3750000093206896,31.84332984721261,29626.46736710204,2,7.714346466076923
5379,36.77777777777778,32.92798019038411,44.55555555555556,1662.5454545454545,25.864400645723286,23.555489639126613,1.3750000322432514,31.84333001215364,35000.57027764018,2,8.39072565504748
5380,36.77777777777778,32.92798019038411,44.55555555555556,1662.5454545454545,23.34058149466525,23.555489639126613,2.2500000011859247,34.96970436047564,26102.33248353519,2,6.754033248747866
5384,36.77777777777778,32.92798019038411,44.55555555555556,1917.818181818182,26.88486829176508,23.555489639126613,1.3750000135852734,31.8432642215007,40374.88109913495,2,9.108777973193405
5385,36.77777777777778,32.92798019038411,44.55555555555556,1917.818181818182,23.941863949397334,23.555489639126613,2.250000086626434,34.96970459791177,30110.17017458533,2,7.126157804464304
5389,36.77777777777778,32.92798019038411,44.55555555555556,2173.090909090909,27.919790209858725,23.555489639126613,1.375000029784316,31.84333000065968,45748.77694240536,2,9.870622619580557
5390,36.77777777777778,32.92798019038411,44.55555555555556,2173.090909090909,24.54794086825606,23.555489639126613,2.250000073268375,34.96970456084019,34118.00866013538,2,7.512469490000913
5394,36.77777777777778,32.92798019038411,44.55555555555556,2428.3636363636365,28.969798940129884,23.555489639126613,1.3750000219282366,31.843329963940597,51122.88041526478,2,10.678538914453297
5395,36.77777777777778,32.92798019038411,44.55555555555556,2428.3636363636365,25.15892870600464,23.555489639126613,2.2500000279534498,34.96970443248066,38125.84754740699,2,7.913385464746278
5399,36.77777777777778,32.92798019038411,44.55555555555556,2683.636363636364,30.03557397274408,23.555489639126613,1.375000019811318,31.84332995405019,56496.983794162894,2,11.53498240066587
5400,36.77777777777778,32.92798019038411,44.55555555555556,2683.636363636364,25.77494851861936,23.555489639126613,2.25000005975216,34.96970452048194,42133.68557400323,2,8.329340523623792
5402,36.77777777777778,32.92798019038411,44.55555555555556,2683.636363636364,22.982448532230617,23.555489639126613,4.000000008720216,38.18193130932232,27893.81052350289,2,6.537629800758347
5404,36.77777777777778,32.92798019038411,44.55555555555556,2938.909090909091,31.11784771417528,23.555489639126613,1.3750000091877903,31.84332984672489,61871.08766689633,2,12.442604854017649
5405,36.77777777777778,32.92798019038411,44.55555555555556,2938.909090909091,26.396127169067075,23.555489639126613,2.2500000093695505,34.96970438752755,46141.52461259607,2,8.760788785791094
5410,36.77777777777778,32.92798019038411,44.55555555555556,3194.181818181818,27.02259600733492,23.555489639126613,2.2500000290677584,34.96970443651519,50149.362790372215,2,9.20820372932052
5411,36.77777777777778,32.92798019038411,44.55555555555556,3194.181818181818,24.850620226524853,23.555489639126613,3.1250000682628167,36.889778690950486,39975.866715044525,2,7.709636165780853
5412,36.77777777777778,32.92798019038411,44.55555555555556,3194.181818181818,23.65604940161868,23.555489639126613,4.000000158787198,38.18193149438714,33200.436923741,2,6.947893337081893
5414,36.77777777777778,32.92798019038411,44.55555555555556,3449.454545454545,33.33511935383766,23.555489639126613,1.3750000100728264,31.843329908529228,72619.29408078239,2,14.423109617672994
5415,36.77777777777778,32.92798019038411,44.55555555555556,3449.454545454545,27.65449278561296,23.555489639126613,2.2500000403997125,34.96970446646598,54157.20103699519,2,9.672080513048476
5416,36.77777777777778,32.92798019038411,44.55555555555556,3449.454545454545,25.29181070722792,23.555489639126613,3.1250000847772688,36.89019408842182,43168.389598271206,2,8.002111903265709
5419,36.77777777777778,32.92798019038411,44.55555555555556,3704.727272727273,34.471902564613536,23.555489639126613,1.3750000084794478,31.84332990108331,77993.39748647857,2,15.502492527755065
5424,36.77777777777778,32.92798019038411,44.55555555555556,3960.0,35.62877157409795,23.555489639126613,1.3750000120214707,31.843324798323867,83367.53406882542,2,16.6461189616704
5425,36.77777777777778,32.92798019038411,44.55555555555556,3960.0,28.935150915596484,23.555489639126613,2.2500000482546256,34.969880258092545,62171.767584764806,2,10.65131366297504
5426,36.77777777777778,32.92798019038411,44.55555555555556,3960.0,26.182106789517903,23.555489639126613,3.1250000137838123,36.89019396297085,49557.63973085595,2,8.610771434647642
5430,43.388888888888886,18.270303980726293,44.55555555555556,1152.0,22.15195531664872,23.55568722757286,2.250000048036049,34.962214424678855,19297.668190501456,2,6.05075918171682
5434,43.388888888888886,18.270303980726293,44.55555555555556,1407.2727272727273,22.74398099090396,23.55568722757286,2.2500001093191098,34.96221459872251,23573.855583386707,2,6.395695099767641
5439,43.388888888888886,18.270303980726293,44.55555555555556,1662.5454545454545,23.34058149466525,23.55568722757286,2.2500000011859247,34.9622143030971,27850.04423516094,2,6.754033248747866
5444,43.388888888888886,18.270303980726293,44.55555555555556,1917.818181818182,23.941863949397334,23.55568722757286,2.250000086626434,34.96221453163541,32126.23133040806,2,7.126157804464304
5449,43.388888888888886,18.270303980726293,44.55555555555556,2173.090909090909,24.54794086825606,23.55568722757286,2.250000073268375,34.962214494808926,36402.4192640274,2,7.512469490000913
5453,43.388888888888886,18.270303980726293,44.55555555555556,2428.3636363636365,28.969798940129884,23.55568722757286,1.3750000219282366,31.82400413407496,55057.81967048676,2,10.678538914453297
5454,43.388888888888886,18.270303980726293,44.55555555555556,2428.3636363636365,25.15892870600464,23.55568722757286,2.2500000279534498,34.96221437053102,40678.60761845259,2,7.913385464746278
5459,43.388888888888886,18.270303980726293,44.55555555555556,2683.636363636364,25.77494851861936,23.55568722757286,2.25000005975216,34.96221445805637,44954.79505387873,2,8.329340523623792
5464,43.388888888888886,18.270303980726293,44.55555555555556,2938.909090909091,26.396127169067075,23.55568722757286,2.2500000093695505,34.96221432141771,49230.98360755326,2,8.760788785791094
5469,43.388888888888886,18.270303980726293,44.55555555555556,3194.181818181818,27.02259600733492,23.55568722757286,2.2500000290677584,34.962214374212195,53507.17118586285,2,9.20820372932052
5474,43.388888888888886,18.270303980726293,44.55555555555556,3449.454545454545,27.65449278561296,23.55568722757286,2.2500000403997125,34.96221440554848,57783.35885038862,2,9.672080513048476
5475,43.388888888888886,18.270303980726293,44.55555555555556,3449.454545454545,25.29181070722792,23.55568722757286,3.1250000847772688,36.886785475487706,45870.56394637224,2,8.002111903265709
5478,43.388888888888886,18.270303980726293,44.55555555555556,3704.727272727273,34.471902564613536,23.55568722757286,1.3750000084794478,31.82400407041683,83996.56632354518,2,15.502492527755065
5479,43.388888888888886,18.270303980726293,44.55555555555556,3704.727272727273,28.291961217653697,23.55568722757286,2.250000013096728,34.9622143300117,62059.547206067255,2,10.152936765901703
5484,43.388888888888886,18.270303980726293,44.55555555555556,3960.0,28.935150915596484,23.55568722757286,2.2500000482546256,34.96221442710153,66335.73438826838,2,10.65131366297504
5489,50.0,9.57426801178936,44.55555555555556,1152.0,22.15195531664872,23.555764285354872,2.250000048036049,34.95530085848184,20496.255354035977,2,6.05075918171682
5492,50.0,9.57426801178936,44.55555555555556,1407.2727272727273,24.85779842122453,23.555764285354872,1.3750000093206896,31.80584397001701,34163.13802658737,2,7.714346466076923
5493,50.0,9.57426801178936,44.55555555555556,1407.2727272727273,22.74398099090396,23.555764285354872,2.2500001093191098,34.955301022371664,25038.03875652805,2,6.395695099767641
5497,50.0,9.57426801178936,44.55555555555556,1662.5454545454545,25.864400645723286,23.555764285354872,1.3750000322432514,31.80584407268097,40360.1719921722,2,8.39072565504748
5498,50.0,9.57426801178936,44.55555555555556,1662.5454545454545,23.34058149466525,23.555764285354872,2.2500000011859247,34.955300730944806,29579.823484844557,2,6.754033248747866
5503,50.0,9.57426801178936,44.55555555555556,1917.818181818182,23.941863949397334,23.555764285354872,2.250000086626434,34.95530095964076,34121.60654175231,2,7.126157804464304
5504,50.0,9.57426801178936,44.55555555555556,1917.818181818182,22.68244263519993,23.555764285354872,3.1250001207160745,36.883720876174365,26990.334071576108,2,6.359347469869616
5508,50.0,9.57426801178936,44.55555555555556,2173.090909090909,24.54794086825606,23.555764285354872,2.250000073268375,34.955300923974285,38663.39050036393,2,7.512469490000913
5513,50.0,9.57426801178936,44.55555555555556,2428.3636363636365,25.15892870600464,23.555764285354872,2.2500000279534498,34.95530080307984,43205.17490268165,2,7.913385464746278
5517,50.0,9.57426801178936,44.55555555555556,2683.636363636364,30.03557397274408,23.555764285354872,1.375000019811318,31.80584401382383,65148.309465175866,2,11.53498240066587
5518,50.0,9.57426801178936,44.55555555555556,2683.636363636364,25.77494851861936,23.555764285354872,2.25000005975216,34.955300886229175,47746.958346865846,2,8.329340523623792
5523,50.0,9.57426801178936,44.55555555555556,2938.909090909091,26.396127169067075,23.555764285354872,2.2500000093695505,34.955300753405275,52288.74295959675,2,8.760788785791094
5527,50.0,9.57426801178936,44.55555555555556,3194.181818181818,32.21741083636552,23.555764285354872,1.3750000049626256,31.805843945193818,77542.3785738372,2,13.404276064391611
5528,50.0,9.57426801178936,44.55555555555556,3194.181818181818,27.02259600733492,23.555764285354872,2.2500000290677584,34.95530080746022,56830.52652982221,2,9.20820372932052
5533,50.0,9.57426801178936,44.55555555555556,3449.454545454545,27.65449278561296,23.555764285354872,2.2500000403997125,34.95530083334364,61372.31023384422,2,9.672080513048476
5537,50.0,9.57426801178936,44.55555555555556,3704.727272727273,34.471902564613536,23.555764285354872,1.3750000084794478,31.805843960011167,89936.44715907179,2,15.502492527755065
5538,50.0,9.57426801178936,44.55555555555556,3704.727272727273,28.291961217653697,23.555764285354872,2.250000013096728,34.955300762886964,65914.09461898138,2,10.152936765901703
5539,50.0,9.57426801178936,44.55555555555556,3704.727272727273,25.735623763108777,23.555764285354872,3.1250000745617053,36.88372080734489,52138.32501022033,2,8.30243367153954
5542,50.0,9.57426801178936,44.55555555555556,3960.0,35.62877157409795,23.555764285354872,1.3750000120214707,31.80584398117736,96133.48132579944,2,16.6461189616704
5543,50.0,9.57426801178936,44.55555555555556,3960.0,28.935150915596484,23.555764285354872,2.2500000482546256,34.95530085942497,70455.87777238207,2,10.65131366297504
5544,50.0,9.57426801178936,44.55555555555556,3960.0,26.182106789517903,23.555764285354872,3.1250000137838123,36.88372070189985,55730.895900796895,2,8.610771434647642
5785,33.25,65.53359109942521,33.666666666666664,1152.0,21.41025887352205,27.66673187515764,3.125000258558228,28.6992637139402,11458.019440545808,2,5.633494805104932
5789,33.25,65.53359109942521,33.666666666666664,1407.2727272727273,21.83201826090638,27.66673187515764,3.1250002150787,28.69926369450813,13997.012507766967,2,5.86874614399937
5794,33.25,65.53359109942521,33.666666666666664,1662.5454545454545,22.256067040062167,27.66673187515764,3.1250000693813,28.69926362948185,16536.005958601265,2,6.110652337513466
5799,33.25,65.53359109942521,33.666666666666664,1917.818181818182,22.68244263519993,27.66673187515764,3.1250001207160745,28.69926365241076,19074.998802135284,2,6.359347469869616
5804,33.25,65.53359109942521,33.666666666666664,2173.090909090909,23.111184114216737,27.66673187515764,3.125000012027069,28.699263603894828,21613.99228907994,2,6.614969833171106
5809,33.25,65.53359109942521,33.666666666666664,2428.3636363636365,23.542330915010755,27.66673187515764,3.125000086600472,28.69926363716089,24152.98499792692,2,6.877661310590977
5811,33.25,65.53359109942521,33.666666666666664,2683.636363636364,53.847020142860686,27.66673187515764,0.5000000000262012,28.303730606581777,28486.016548462805,2,41.05225946432619
5814,33.25,65.53359109942521,33.666666666666664,2683.636363636364,23.97592437204345,27.66673187515764,3.125000026998167,28.69926361054571,26691.978350502934,2,7.147568424397055
5819,33.25,65.53359109942521,33.666666666666664,2938.909090909091,24.41200638502977,27.66673187515764,3.1250000101216378,28.699263603028395,29230.971511512867,2,7.424841672564082
5821,33.25,65.53359109942521,33.666666666666664,3194.181818181818,63.89938492245707,27.66673187515764,0.5000000000382638,28.303730606617236,33905.30750121592,2,60.11616115965529
5824,33.25,65.53359109942521,33.666666666666664,3194.181818181818,24.850620226524853,27.66673187515764,3.1250000682628167,28.69926362897464,31769.964211585604,2,7.709636165780853
5826,33.25,65.53359109942521,33.666666666666664,3449.454545454545,70.17175868030729,27.66673187515764,0.5000000010263168,28.303730609390545,36614.952946322286,2,74.2174195121962
5834,33.25,65.53359109942521,33.666666666666664,3704.727272727273,25.735623763108777,27.66673187515764,3.1250000745617053,28.6992636317755,36847.95024845899,2,8.30243367153954
5839,33.25,65.53359109942521,33.666666666666664,3960.0,26.182106789517903,27.66673187515764,3.1250000137838123,28.699263604677487,39386.94376616778,2,8.610771434647642
6022,33.25,65.53359109942521,36.66666666666666,1407.2727272727273,35.21854147837161,27.66673187515764,0.5000000065864374,28.605594204549536,20259.903095780584,2,16.235339581701126
6026,33.25,65.53359109942521,36.66666666666666,1407.2727272727273,21.32368721761956,27.66673187515764,4.000000017625899,29.731477096741493,17436.74584706691,2,5.585864030537627
6033,33.25,65.53359109942521,36.66666666666666,1917.818181818182,26.88486829176508,27.66673187515764,1.3750000135852734,31.30536029081388,16983.389789311186,2,9.108777973193405
6034,33.25,65.53359109942521,36.66666666666666,1917.818181818182,23.941863949397334,27.66673187515764,2.250000086626434,29.646062479567835,24533.20666218105,2,7.126157804464304
6036,33.25,65.53359109942521,36.66666666666666,1917.818181818182,21.982957104817213,27.66673187515764,4.000000040579756,29.731477109357947,23762.634952761236,2,5.954232535288848
6038,33.25,65.53359109942521,36.66666666666666,2173.090909090909,27.919790209858725,27.66673187515764,1.375000029784316,31.305360326507568,19243.977371639427,2,9.870622619580557
6041,33.25,65.53359109942521,36.66666666666666,2173.090909090909,22.31469123244264,27.66673187515764,4.000000093989488,29.731477138707955,26925.57931210665,2,6.14452120291034
6044,33.25,65.53359109942521,36.66666666666666,2428.3636363636365,25.15892870600464,27.66673187515764,2.2500000279534498,29.64606239196808,31064.23181974872,2,7.913385464746278
6047,33.25,65.53359109942521,36.66666666666666,2683.636363636364,53.847020142860686,27.66673187515764,0.5000000000262012,28.605594179080075,38635.1642301024,2,41.05225946432619
6048,33.25,65.53359109942521,36.66666666666666,2683.636363636364,30.03557397274408,27.66673187515764,1.375000019811318,31.30536030449925,23765.152882589344,2,11.53498240066587
6049,33.25,65.53359109942521,36.66666666666666,2683.636363636364,25.77494851861936,27.66673187515764,2.25000005975216,29.64606243944409,34329.74354544153,2,8.329340523623792
6051,33.25,65.53359109942521,36.66666666666666,2683.636363636364,22.982448532230617,27.66673187515764,4.000000008720216,29.73147709186116,33251.468870508485,2,6.537629800758347
6055,33.25,65.53359109942521,36.66666666666666,2938.909090909091,24.41200638502977,27.66673187515764,3.1250000101216378,33.58968639912563,14648.34707234527,2,7.424841672564082
6058,33.25,65.53359109942521,36.66666666666666,3194.181818181818,32.21741083636552,27.66673187515764,1.3750000049626256,31.305360271736173,28286.32849394776,2,13.404276064391611
6060,33.25,65.53359109942521,36.66666666666666,3194.181818181818,24.850620226524853,27.66673187515764,3.1250000682628167,33.589686443372415,15920.697698974383,2,7.709636165780853
6061,33.25,65.53359109942521,36.66666666666666,3194.181818181818,23.65604940161868,27.66673187515764,4.000000158787198,29.73147717431681,39577.35714213404,2,6.947893337081893
6063,33.25,65.53359109942521,36.66666666666666,3449.454545454545,33.33511935383766,27.66673187515764,1.3750000100728264,31.3053602830432,30546.91615304385,2,14.423109617672994
6069,33.25,65.53359109942521,36.66666666666666,3704.727272727273,28.291961217653697,27.66673187515764,2.250000013096728,32.74564178779347,23655.29513461097,2,10.152936765901703
6071,33.25,65.53359109942521,36.66666666666666,3704.727272727273,24.33565044824908,27.66673187515764,4.000000082917869,29.731477132623088,45903.24673807468,2,7.3758699481185745
6074,33.25,65.53359109942521,36.66666666666666,3960.0,28.935150915596484,27.66673187515764,2.2500000482546256,29.646062422278128,50657.30477427993,2,10.65131366297504
6254,33.25,65.53359109942521,39.66666666666666,1152.0,32.103815030028905,27.66673187515764,0.5000000034427663,28.86148658257824,21075.961335972865,2,13.303067083953858
6255,33.25,65.53359109942521,39.66666666666666,1152.0,23.86451098354413,27.66673187515764,1.3750000297694864,32.28623965495098,13574.797112916618,2,7.0776653084085615
6257,33.25,65.53359109942521,39.66666666666666,1152.0,21.41025887352205,27.66673187515764,3.125000258558228,29.67999633646815,21987.73238562272,2,5.633494805104932
6258,33.25,65.53359109942521,39.66666666666666,1407.2727272727273,35.21854147837161,27.66673187515764,0.5000000065864374,28.86148659767392,25746.20271620469,2,16.235339581701126
6259,33.25,65.53359109942521,39.66666666666666,1407.2727272727273,24.85779842122453,27.66673187515764,1.3750000093206896,32.28623959628312,16582.848884440828,2,7.714346466076923
6261,33.25,65.53359109942521,39.66666666666666,1407.2727272727273,21.83201826090638,27.66673187515764,3.1250002150787,29.679996298935844,26860.014240702934,2,5.86874614399937
6262,33.25,65.53359109942521,39.66666666666666,1407.2727272727273,21.32368721761956,27.66673187515764,4.000000017625899,32.59727144314744,15082.19667532284,2,5.585864030537627
6266,33.25,65.53359109942521,39.66666666666666,1662.5454545454545,22.256067040062167,27.66673187515764,3.1250000693813,29.679996173314777,31732.296867177563,2,6.110652337513466
6271,33.25,65.53359109942521,39.66666666666666,1917.818181818182,22.68244263519993,27.66673187515764,3.1250001207160745,29.67999621757756,36604.57827391259,2,6.359347469869616
6273,33.25,65.53359109942521,39.66666666666666,2173.090909090909,45.623710056674696,27.66673187515764,0.5000000009864493,28.861486570798345,39756.92712846417,2,28.497427732288656
6276,33.25,65.53359109942521,39.66666666666666,2173.090909090909,23.111184114216737,27.66673187515764,3.125000012027069,35.33773693686554,14834.966938717038,2,6.614969833171106
6277,33.25,65.53359109942521,39.66666666666666,2173.090909090909,22.31469123244264,27.66673187515764,4.000000093989488,32.59727152006433,23289.7173485141,2,6.14452120291034
6281,33.25,65.53359109942521,39.66666666666666,2428.3636363636365,23.542330915010755,27.66673187515764,3.125000086600472,29.679996188189893,46349.14210533002,2,6.877661310590977
6285,33.25,65.53359109942521,39.66666666666666,2683.636363636364,25.77494851861936,27.66673187515764,2.25000005975216,34.19240409333832,23237.846647103725,2,8.329340523623792
6286,33.25,65.53359109942521,39.66666666666666,2683.636363636364,23.97592437204345,27.66673187515764,3.125000026998167,29.679996136787093,51221.424533422345,2,7.147568424397055
6287,33.25,65.53359109942521,39.66666666666666,2683.636363636364,22.982448532230617,27.66673187515764,4.000000008720216,36.09364799132344,15101.317548027168,2,6.537629800758347
6291,33.25,65.53359109942521,39.66666666666666,2938.909090909091,24.41200638502977,27.66673187515764,3.1250000101216378,29.679996122209737,56093.70657987744,2,7.424841672564082
6292,33.25,65.53359109942521,39.66666666666666,2938.909090909091,23.318508850049803,27.66673187515764,4.000000135988516,32.59727156237219,31497.237991970804,2,6.740582887278342
6294,33.25,65.53359109942521,39.66666666666666,3194.181818181818,32.21741083636552,27.66673187515764,1.3750000049626256,32.2862395836885,37639.21055867889,2,13.404276064391611
6296,33.25,65.53359109942521,39.66666666666666,3194.181818181818,24.850620226524853,27.66673187515764,3.1250000682628167,35.33773769222885,21805.61033560668,2,7.709636165780853
6297,33.25,65.53359109942521,39.66666666666666,3194.181818181818,23.65604940161868,27.66673187515764,4.000000158787198,32.59727158533761,34233.07812769502,2,6.947893337081893
6301,33.25,65.53359109942521,39.66666666666666,3449.454545454545,25.29181070722792,27.66673187515764,3.1250000847772688,29.679996186603933,65838.26927001559,2,8.002111903265709
6306,33.25,65.53359109942521,39.66666666666666,3704.727272727273,25.735623763108777,27.66673187515764,3.1250000745617053,29.67999617779881,70710.5512085149,2,8.30243367153954
6311,33.25,65.53359109942521,39.66666666666666,3960.0,26.182106789517903,27.66673187515764,3.1250000137838123,29.679996125370064,75582.83397454079,2,8.610771434647642
6319,38.83333333333333,42.9991507385417,39.66666666666666,1407.2727272727273,22.74398099090396,27.66635560695697,2.2500001093191098,34.181131847715434,13467.466027521312,2,6.395695099767641
6320,38.83333333333333,42.9991507385417,39.66666666666666,1407.2727272727273,21.83201826090638,27.66635560695697,3.1250002150787,29.659794295214528,29708.008678678776,2,5.86874614399937
6324,38.83333333333333,42.9991507385417,39.66666666666666,1662.5454545454545,23.34058149466525,27.66635560695697,2.2500000011859247,34.18113166938397,15910.402265789402,2,6.754033248747866
6325,38.83333333333333,42.9991507385417,39.66666666666666,1662.5454545454545,22.256067040062167,27.66635560695697,3.1250000693813,29.659794170350533,35096.904240012285,2,6.110652337513466
6328,38.83333333333333,42.9991507385417,39.66666666666666,1917.818181818182,26.88486829176508,27.66635560695697,1.3750000135852734,32.26383478423867,25295.08468789509,2,9.108777973193405
6332,38.83333333333333,42.9991507385417,39.66666666666666,2173.090909090909,45.623710056674696,27.66635560695697,0.5000000009864493,28.801666494961378,46931.05685900288,2,28.497427732288656
6337,38.83333333333333,42.9991507385417,39.66666666666666,2428.3636363636365,49.5673327263448,27.66635560695697,0.5000000029883127,28.80166650602389,52444.04236152803,2,34.18980706122639
6340,38.83333333333333,42.9991507385417,39.66666666666666,2428.3636363636365,23.542330915010755,27.66635560695697,3.125000086600472,29.65979418512628,51263.58830946182,2,6.877661310590977
6345,38.83333333333333,42.9991507385417,39.66666666666666,2683.636363636364,23.97592437204345,27.66635560695697,3.125000026998167,29.65979413404736,56652.48367381189,2,7.147568424397055
6357,38.83333333333333,42.9991507385417,39.66666666666666,3449.454545454545,70.17175868030729,27.66635560695697,0.5000000010263168,28.801666497180427,74495.98481138881,2,74.2174195121962
6360,38.83333333333333,42.9991507385417,39.66666666666666,3449.454545454545,25.29181070722792,27.66635560695697,3.1250000847772688,29.659794183554254,72819.16724676112,2,8.002111903265709
6364,38.83333333333333,42.9991507385417,39.66666666666666,3704.727272727273,28.291961217653697,27.66635560695697,2.250000013096728,34.18113168903486,35453.88838087569,2,10.152936765901703
6365,38.83333333333333,42.9991507385417,39.66666666666666,3704.727272727273,25.735623763108777,27.66635560695697,3.1250000745617053,29.659794174799337,78208.06212720668,2,8.30243367153954
6367,38.83333333333333,42.9991507385417,39.66666666666666,3960.0,92.13614728369824,27.66635560695697,0.5000000004713209,28.80166649243047,85521.9560584173,2,138.22862455578954
6379,44.41666666666666,28.141768475508428,39.66666666666666,1407.2727272727273,21.83201826090638,27.66690947780908,3.1250002150787,29.648349425465337,31468.276643780715,2,5.86874614399937
6382,44.41666666666666,28.141768475508428,39.66666666666666,1662.5454545454545,25.864400645723286,27.66690947780908,1.3750000322432514,32.242253891134006,24244.51839635106,2,8.39072565504748
6384,44.41666666666666,28.141768475508428,39.66666666666666,1662.5454545454545,22.256067040062167,27.66690947780908,3.1250000693813,29.648349301820183,37176.47658093416,2,6.110652337513466
6399,44.41666666666666,28.141768475508428,39.66666666666666,2428.3636363636365,23.542330915010755,27.66690947780908,3.125000086600472,29.648349316478004,54301.073900972064,2,6.877661310590977
6409,44.41666666666666,28.141768475508428,39.66666666666666,2938.909090909091,24.41200638502977,27.66690947780908,3.1250000101216378,29.648349251616267,65717.47303746772,2,7.424841672564082
6414,44.41666666666666,28.141768475508428,39.66666666666666,3194.181818181818,24.850620226524853,27.66690947780908,3.1250000682628167,29.64834930081218,71425.67155770613,2,7.709636165780853
6416,44.41666666666666,28.141768475508428,39.66666666666666,3449.454545454545,70.17175868030729,27.66690947780908,0.5000000010263168,28.74401325533079,85771.11648779153,2,74.2174195121962
6426,44.41666666666666,28.141768475508428,39.66666666666666,3960.0,92.13614728369824,27.66690947780908,0.5000000004713209,28.744013252629205,98465.89279089928,2,138.22862455578954
6455,50.0,18.27818933686311,39.66666666666666,2428.3636363636365,49.5673327263448,27.666407977835348,0.5000000029883127,28.68841522573665,68241.76070493662,2,34.18980706122639
6460,50.0,18.27818933686311,39.66666666666666,2683.636363636364,53.847020142860686,27.666407977835348,0.5000000000262012,28.68841521072644,75415.423103202,2,41.05225946432619
6465,50.0,18.27818933686311,39.66666666666666,2938.909090909091,58.56688820053609,27.666407977835348,0.500000001496374,28.688415218193036,82589.08518009583,2,49.47669931608672
6478,50.0,18.27818933686311,39.66666666666666,3449.454545454545,25.29181070722792,27.666407977835348,3.1250000847772688,29.639383089936118,80571.1436518621,2,8.002111903265709
6480,50.0,18.27818933686311,39.66666666666666,3704.727272727273,78.18161914808177,27.666407977835348,0.5000000003163563,28.688415212219155,104110.07186335344,2,94.83831269449318
6483,50.0,18.27818933686311,39.66666666666666,3704.727272727273,25.735623763108777,27.666407977835348,3.1250000745617053,29.639383081333737,86533.7141966286,2,8.30243367153954
6491,33.25,65.53359109942521,42.66666666666666,1152.0,23.86451098354413,27.66673187515764,1.3750000297694864,33.1451795163798,17206.099263985783,2,7.0776653084085615
6495,33.25,65.53359109942521,42.66666666666666,1407.2727272727273,24.85779842122453,27.66673187515764,1.3750000093206896,33.14484833705214,21019.53761308217,2,7.714346466076923
6500,33.25,65.53359109942521,42.66666666666666,1662.5454545454545,25.864400645723286,27.66673187515764,1.3750000322432514,33.14484841012219,24832.3837725487,2,8.39072565504748
6502,33.25,65.53359109942521,42.66666666666666,1662.5454545454545,22.256067040062167,27.66673187515764,3.1250000693813,36.95084182175187,14807.352631728963,2,6.110652337513466
6504,33.25,65.53359109942521,42.66666666666666,1917.818181818182,41.947570789544194,27.66673187515764,0.5000000012505107,29.077485577076526,42760.35624546651,2,23.71851091824676
6505,33.25,65.53359109942521,42.66666666666666,1917.818181818182,26.88486829176508,27.66673187515764,1.3750000135852734,33.1448483456816,28645.23030075253,2,9.108777973193405
6510,33.25,65.53359109942521,42.66666666666666,2173.090909090909,27.919790209858725,27.66673187515764,1.375000029784316,33.14484840906882,32458.076432030808,2,9.870622619580557
6513,33.25,65.53359109942521,42.66666666666666,2173.090909090909,22.31469123244264,27.66673187515764,4.000000093989488,33.609982668698386,29481.33793514769,2,6.14452120291034
6520,33.25,65.53359109942521,42.66666666666666,2683.636363636364,30.03557397274408,27.66673187515764,1.375000019811318,33.14484837442535,40083.76923885902,2,11.53498240066587
6524,33.25,65.53359109942521,42.66666666666666,2938.909090909091,58.56688820053609,27.66673187515764,0.500000001496374,29.077485578459854,65526.96229179109,2,49.47669931608672
6526,33.25,65.53359109942521,42.66666666666666,2938.909090909091,26.396127169067075,27.66673187515764,2.2500000093695505,35.49953520615908,32859.328655277386,2,8.760788785791094
6530,33.25,65.53359109942521,42.66666666666666,3194.181818181818,32.21741083636552,27.66673187515764,1.3750000049626256,33.14484831486984,47709.462230640864,2,13.404276064391611
6534,33.25,65.53359109942521,42.66666666666666,3449.454545454545,70.17175868030729,27.66673187515764,0.5000000010263168,29.07748557594216,76910.26533794684,2,74.2174195121962
6535,33.25,65.53359109942521,42.66666666666666,3449.454545454545,33.33511935383766,27.66673187515764,1.3750000100728264,33.14517944760355,51520.53624982978,2,14.423109617672994
6539,33.25,65.53359109942521,42.66666666666666,3704.727272727273,78.18161914808177,27.66673187515764,0.5000000003163563,29.077485572176272,82601.91688463684,2,94.83831269449318
6540,33.25,65.53359109942521,42.66666666666666,3704.727272727273,34.471902564613536,27.66673187515764,1.3750000084794478,33.14484832799641,55335.15488543373,2,15.502492527755065
6545,33.25,65.53359109942521,42.66666666666666,3960.0,35.62877157409795,27.66673187515764,1.3750000120214707,33.14517947492789,59145.96649264647,2,16.6461189616704
6550,38.83333333333333,42.9991507385417,42.66666666666666,1152.0,23.86451098354413,27.66635560695697,1.3750000297694864,33.12386808265317,18825.588420438584,2,7.0776653084085615
6551,38.83333333333333,42.9991507385417,42.66666666666666,1152.0,22.15195531664872,27.66635560695697,2.250000048036049,35.48907769750889,13930.632632591563,2,6.05075918171682
6554,38.83333333333333,42.9991507385417,42.66666666666666,1407.2727272727273,24.85779842122453,27.66635560695697,1.3750000093206896,33.123868017321726,22997.16784582336,2,7.714346466076923
6555,38.83333333333333,42.9991507385417,42.66666666666666,1407.2727272727273,22.74398099090396,27.66635560695697,2.2500001093191098,35.48947686692385,17016.60992236222,2,6.395695099767641
6559,38.83333333333333,42.9991507385417,42.66666666666666,1662.5454545454545,25.864400645723286,27.66635560695697,1.3750000322432514,33.123868096860086,27168.74688220645,2,8.39072565504748
6564,38.83333333333333,42.9991507385417,42.66666666666666,1917.818181818182,26.88486829176508,27.66635560695697,1.3750000135852734,33.12386802612017,31340.326379840146,2,9.108777973193405
6565,38.83333333333333,42.9991507385417,42.66666666666666,1917.818181818182,23.941863949397334,27.66635560695697,2.250000086626434,35.48907777276595,23191.3370279857,2,7.126157804464304
6569,38.83333333333333,42.9991507385417,42.66666666666666,2173.090909090909,27.919790209858725,27.66635560695697,1.375000029784316,33.12386808800486,35511.90540946993,2,9.870622619580557
6573,38.83333333333333,42.9991507385417,42.66666666666666,2428.3636363636365,49.5673327263448,27.66635560695697,0.5000000029883127,29.01873266898482,62147.284491171886,2,34.18980706122639
6574,38.83333333333333,42.9991507385417,42.66666666666666,2428.3636363636365,28.969798940129884,27.66635560695697,1.3750000219282366,33.12386806028057,39683.48478510106,2,10.678538914453297
6578,38.83333333333333,42.9991507385417,42.66666666666666,2683.636363636364,53.847020142860686,27.66635560695697,0.5000000000262012,29.018732651786134,68680.28759017622,2,41.05225946432619
6579,38.83333333333333,42.9991507385417,42.66666666666666,2683.636363636364,30.03557397274408,27.66635560695697,1.375000019811318,33.12386805229155,43855.06408805368,2,11.53498240066587
6584,38.83333333333333,42.9991507385417,42.66666666666666,2938.909090909091,31.11784771417528,27.66635560695697,1.3750000091877903,33.12386801028019,48026.64358354307,2,12.442604854017649
6586,38.83333333333333,42.9991507385417,42.66666666666666,2938.909090909091,24.41200638502977,27.66635560695697,3.1250000101216378,36.94549404412823,28167.07860033949,2,7.424841672564082
6590,38.83333333333333,42.9991507385417,42.66666666666666,3194.181818181818,27.02259600733492,27.66635560695697,2.2500000290677584,35.489476701040154,38623.74809615395,2,9.20820372932052
6591,38.83333333333333,42.9991507385417,42.66666666666666,3194.181818181818,24.850620226524853,27.66635560695697,3.1250000682628167,36.945494121875285,30613.66184157593,2,7.709636165780853
6594,38.83333333333333,42.9991507385417,42.66666666666666,3449.454545454545,33.33511935383766,27.66635560695697,1.3750000100728264,33.12386801305198,56369.802139039886,2,14.423109617672994
6599,38.83333333333333,42.9991507385417,42.66666666666666,3704.727272727273,34.471902564613536,27.66635560695697,1.3750000084794478,33.123868014468975,60541.38141857263,2,15.502492527755065
6604,38.83333333333333,42.9991507385417,42.66666666666666,3960.0,35.62877157409795,27.66635560695697,1.3750000120214707,33.12386802096856,64712.960651977206,2,16.6461189616704
6608,44.41666666666666,28.141768475508428,42.66666666666666,1152.0,32.103815030028905,27.66690947780908,0.5000000034427663,28.962081623147892,33241.74355208842,2,13.303067083953858
6609,44.41666666666666,28.141768475508428,42.66666666666666,1152.0,23.86451098354413,27.66690947780908,1.3750000297694864,33.103705012140345,20429.989726019183,2,7.0776653084085615
6618,44.41666666666666,28.141768475508428,42.66666666666666,1662.5454545454545,25.864400645723286,27.66690947780908,1.3750000322432514,33.103705020555104,29484.189688641465,2,8.39072565504748
6623,44.41666666666666,28.141768475508428,42.66666666666666,1917.818181818182,26.88486829176508,27.66690947780908,1.3750000135852734,33.10370494870242,34011.289967924684,2,9.108777973193405
6627,44.41666666666666,28.141768475508428,42.66666666666666,2173.090909090909,45.623710056674696,27.66690947780908,0.5000000009864493,28.96208161051556,62706.01636089739,2,28.497427732288656
6628,44.41666666666666,28.141768475508428,42.66666666666666,2173.090909090909,27.919790209858725,27.66690947780908,1.375000029784316,33.10370500771604,38538.38972851497,2,9.870622619580557
6633,44.41666666666666,28.141768475508428,42.66666666666666,2428.3636363636365,28.969798940129884,27.66690947780908,1.3750000219282366,33.10370498341257,43065.48985294468,2,10.678538914453297
6637,44.41666666666666,28.141768475508428,42.66666666666666,2683.636363636364,53.847020142860686,27.66690947780908,0.5000000000262012,28.962081603849416,77438.15280510265,2,41.05225946432619
6638,44.41666666666666,28.141768475508428,42.66666666666666,2683.636363636364,30.03557397274408,27.66690947780908,1.375000019811318,33.10370497216996,47592.58992572869,2,11.53498240066587
6643,44.41666666666666,28.141768475508428,42.66666666666666,2938.909090909091,31.11784771417528,27.66690947780908,1.3750000091877903,33.10370493854688,52119.69015378461,2,12.442604854017649
6647,44.41666666666666,28.141768475508428,42.66666666666666,3194.181818181818,63.89938492245707,27.66690947780908,0.5000000000382638,28.96208160338079,92170.28919698928,2,60.11616115965529
6648,44.41666666666666,28.141768475508428,42.66666666666666,3194.181818181818,32.21741083636552,27.66690947780908,1.3750000049626256,33.10370492495634,56646.79028181615,2,13.404276064391611
6653,44.41666666666666,28.141768475508428,42.66666666666666,3449.454545454545,33.33511935383766,27.66690947780908,1.3750000100728264,33.103704942492314,61173.89019700887,2,14.423109617672994
6658,44.41666666666666,28.141768475508428,42.66666666666666,3704.727272727273,34.471902564613536,27.66690947780908,1.3750000084794478,33.10370493196413,65700.9903086527,2,15.502492527755065
6663,44.41666666666666,28.141768475508428,42.66666666666666,3960.0,35.62877157409795,27.66690947780908,1.3750000120214707,33.10370494870892,70228.09021166789,2,16.6461189616704
6668,50.0,18.27818933686311,42.66666666666666,1152.0,23.86451098354413,27.666407977835348,1.3750000297694864,33.08434836972048,22020.08939569912,2,7.0776653084085615
6671,50.0,18.27818933686311,42.66666666666666,1407.2727272727273,35.21854147837161,27.666407977835348,0.5000000065864374,28.90766365273213,45154.77970291726,2,16.235339581701126
6672,50.0,18.27818933686311,42.66666666666666,1407.2727272727273,24.85779842122453,27.666407977835348,1.3750000093206896,33.08434829688564,26899.54126295596,2,7.714346466076923
6676,50.0,18.27818933686311,42.66666666666666,1662.5454545454545,38.49090306230989,27.666407977835348,0.5000000040165121,28.907663637721573,53345.64684166491,2,19.674484161094032
6677,50.0,18.27818933686311,42.66666666666666,1662.5454545454545,25.864400645723286,27.666407977835348,1.3750000322432514,33.08434837637603,31778.992623667156,2,8.39072565504748
6682,50.0,18.27818933686311,42.66666666666666,1917.818181818182,26.88486829176508,27.666407977835348,1.3750000135852734,33.08434830733367,36658.444555305774,2,9.108777973193405
6687,50.0,18.27818933686311,42.66666666666666,2173.090909090909,27.919790209858725,27.666407977835348,1.375000029784316,33.08434836941448,41537.89590684919,2,9.870622619580557
6692,50.0,18.27818933686311,42.66666666666666,2428.3636363636365,28.969798940129884,27.666407977835348,1.3750000219282366,33.08434834312733,46417.34768501933,2,10.678538914453297
6697,50.0,18.27818933686311,42.66666666666666,2683.636363636364,30.03557397274408,27.666407977835348,1.375000019811318,33.08434833219363,51296.7993944204,2,11.53498240066587
6698,50.0,18.27818933686311,42.66666666666666,2683.636363636364,25.77494851861936,27.666407977835348,2.25000005975216,35.47014697807553,37279.21223732454,2,8.329340523623792
6702,50.0,18.27818933686311,42.66666666666666,2938.909090909091,31.11784771417528,27.666407977835348,1.3750000091877903,33.084348296613584,56176.25129072967,2,12.442604854017649
6707,50.0,18.27818933686311,42.66666666666666,3194.181818181818,32.21741083636552,27.666407977835348,1.3750000049626256,33.084348281440285,61055.70307513497,2,13.404276064391611
6712,50.0,18.27818933686311,42.66666666666666,3449.454545454545,33.33511935383766,27.666407977835348,1.3750000100728264,33.08434829799599,65935.15462003848,2,14.423109617672994
6717,50.0,18.27818933686311,42.66666666666666,3704.727272727273,34.471902564613536,27.666407977835348,1.3750000084794478,33.084348294342874,70814.6063240838,2,15.502492527755065
6718,50.0,18.27818933686311,42.66666666666666,3704.727272727273,28.291961217653697,27.666407977835348,2.250000013096728,35.47014688168531,51463.49860998595,2,10.152936765901703
6722,50.0,18.27818933686311,42.66666666666666,3960.0,35.62877157409795,27.666407977835348,1.3750000120214707,33.08434830450377,75694.05789958811,2,16.6461189616704
6723,50.0,18.27818933686311,42.66666666666666,3960.0,28.935150915596484,27.666407977835348,2.2500000482546256,35.47014696180274,55009.56941641908,2,10.65131366297504
6963,36.33333333333333,72.71376424824845,37.77777777777777,1152.0,23.86451098354413,31.77774045350923,1.3750000297694864,33.852407340777845,7800.412858300087,2,7.0776653084085615
6964,36.33333333333333,72.71376424824845,37.77777777777777,1152.0,22.15195531664872,31.77774045350923,2.250000048036049,34.8709295996137,5666.54038436564,2,6.05075918171682
6967,36.33333333333333,72.71376424824845,37.77777777777777,1407.2727272727273,24.85779842122453,31.77774045350923,1.3750000093206896,33.85240730966371,9528.913517831692,2,7.714346466076923
6968,36.33333333333333,72.71376424824845,37.77777777777777,1407.2727272727273,22.74398099090396,31.77774045350923,2.2500001093191098,34.87092965356603,6922.194085825618,2,6.395695099767641
6985,36.33333333333333,72.71376424824845,37.77777777777777,2173.090909090909,22.31469123244264,31.77774045350923,4.000000093989488,32.90091826396265,19624.433672748288,2,6.14452120291034
6997,36.33333333333333,72.71376424824845,37.77777777777777,2938.909090909091,31.11784771417528,31.77774045350923,1.3750000091877903,33.85240730946141,19899.917068598406,2,12.442604854017649
6998,36.33333333333333,72.71376424824845,37.77777777777777,2938.909090909091,26.396127169067075,31.77774045350923,2.2500000093695505,34.870929565572446,14456.117406756031,2,8.760788785791094
7005,36.33333333333333,72.71376424824845,37.77777777777777,3194.181818181818,23.65604940161868,31.77774045350923,4.000000158787198,32.90091828699555,28845.552814737715,2,6.947893337081893
7204,36.33333333333333,72.71376424824845,40.77777777777777,1407.2727272727273,22.74398099090396,31.77774045350923,2.2500001093191098,36.23696868730134,10326.382824853565,2,6.395695099767641
