eval_index,Tamb,HR,Twct_in,qwct,wwct,Twb,mw_ma_ratio,Tout,m_w_lost,evaluation_status,Ce
7208,36.33333333333333,72.71376424824845,40.77777777777777,1662.5454545454545,25.864400645723286,31.77774045350923,1.3750000322432514,34.7379450595978,16425.670612569338,2,8.39072565504748
7213,36.33333333333333,72.71376424824845,40.77777777777777,1917.818181818182,26.88486829176508,31.77774045350923,1.3750000135852734,34.73794501858841,18947.722537073183,2,9.108777973193405
7218,36.33333333333333,72.71376424824845,40.77777777777777,2173.090909090909,27.919790209858725,31.77774045350923,1.375000029784316,34.73794505417987,21469.77420709357,2,9.870622619580557
7219,36.33333333333333,72.71376424824845,40.77777777777777,2173.090909090909,24.54794086825606,31.77774045350923,2.250000073268375,36.2369686397412,15945.856440355776,2,7.512469490000913
7226,36.33333333333333,72.71376424824845,40.77777777777777,2428.3636363636365,22.64784888860209,31.77774045350923,4.000000066199476,37.78742192568595,11661.479426151986,2,6.338964995815704
7238,36.33333333333333,72.71376424824845,40.77777777777777,3194.181818181818,32.21741083636552,31.77774045350923,1.3750000049626256,34.73794499948539,31557.98167010396,2,13.404276064391611
7241,36.33333333333333,72.71376424824845,40.77777777777777,3194.181818181818,23.65604940161868,31.77774045350923,4.000000158787198,37.78742198040838,15339.088557858571,2,6.947893337081893
7254,36.33333333333333,72.71376424824845,40.77777777777777,3960.0,28.935150915596484,31.77774045350923,2.2500000482546256,36.23696860682147,29057.961500446985,2,10.65131366297504
7255,36.33333333333333,72.71376424824845,40.77777777777777,3960.0,26.182106789517903,31.77774045350923,3.1250000137838123,35.792240209335574,49795.73662843277,2,8.610771434647642
7270,40.888888888888886,53.08069185895232,40.77777777777777,1662.5454545454545,21.65262826328642,31.77797801896129,4.000000148182431,37.78308175006983,8730.456804862419,2,5.768034453360333
7275,40.888888888888886,53.08069185895232,40.77777777777777,1917.818181818182,21.982957104817213,31.77797801896129,4.000000040579756,37.78308168625872,10070.960233885142,2,5.954232535288848
7278,40.888888888888886,53.08069185895232,40.77777777777777,2173.090909090909,24.54794086825606,31.77797801896129,2.250000073268375,36.2260855223646,17590.934038680003,2,7.512469490000913
7279,40.888888888888886,53.08069185895232,40.77777777777777,2173.090909090909,23.111184114216737,31.77797801896129,3.125000012027069,37.15931886399323,13852.832846194797,2,6.614969833171106
7280,40.888888888888886,53.08069185895232,40.77777777777777,2173.090909090909,22.31469123244264,31.77797801896129,4.000000093989488,37.78308171793217,11411.46335013225,2,6.14452120291034
7283,40.888888888888886,53.08069185895232,40.77777777777777,2428.3636363636365,25.15892870600464,31.77797801896129,2.2500000279534498,36.226085462299885,19657.339214396925,2,7.913385464746278
7284,40.888888888888886,53.08069185895232,40.77777777777777,2428.3636363636365,23.542330915010755,31.77797801896129,3.125000086600472,37.15931892783352,15480.123170177969,2,6.877661310590977
7285,40.888888888888886,53.08069185895232,40.77777777777777,2428.3636363636365,22.64784888860209,31.77797801896129,4.000000066199476,37.78308170145485,12751.966646545914,2,6.338964995815704
7288,40.888888888888886,53.08069185895232,40.77777777777777,2683.636363636364,25.77494851861936,31.77797801896129,2.25000005975216,36.22608550482412,21723.743931372897,2,8.329340523623792
7290,40.888888888888886,53.08069185895232,40.77777777777777,2683.636363636364,22.982448532230617,31.77797801896129,4.000000008720216,37.78308166736505,14092.47004251726,2,6.537629800758347
7300,40.888888888888886,53.08069185895232,40.77777777777777,3194.181818181818,23.65604940161868,31.77797801896129,4.000000158787198,37.78308175636148,16773.47603010025,2,6.947893337081893
7308,40.888888888888886,53.08069185895232,40.77777777777777,3704.727272727273,28.291961217653697,31.77797801896129,2.250000013096728,36.22608544266495,29989.3640053322,2,10.152936765901703
7315,40.888888888888886,53.08069185895232,40.77777777777777,3960.0,24.67775169325284,31.77797801896129,4.000000041469876,37.783081686786375,20794.9861447294,2,7.59668206649227
7384,50.0,28.49846585262,40.77777777777777,1662.5454545454545,38.49090306230989,31.77786375147669,0.5000000040165121,30.93703822332853,56883.24739316512,2,19.674484161094032
7434,36.33333333333333,72.71376424824845,43.77777777777777,1152.0,32.103815030028905,31.77774045350923,0.5000000034427663,32.483365186531465,21881.48865491128,2,13.303067083953858
7435,36.33333333333333,72.71376424824845,43.77777777777777,1152.0,23.86451098354413,31.77774045350923,1.3750000297694864,35.50589229467406,15213.742202513666,2,7.0776653084085615
7437,36.33333333333333,72.71376424824845,43.77777777777777,1152.0,21.41025887352205,31.77774045350923,3.125000258558228,38.7075190879764,9236.927752250938,2,5.633494805104932
7439,36.33333333333333,72.71376424824845,43.77777777777777,1407.2727272727273,24.85779842122453,31.77774045350923,1.3750000093206896,35.50588924733248,18584.97599214912,2,7.714346466076923
7441,36.33333333333333,72.71376424824845,43.77777777777777,1407.2727272727273,21.83201826090638,31.77774045350923,3.1250002150787,38.70751903776165,11283.747082453336,2,5.86874614399937
7443,36.33333333333333,72.71376424824845,43.77777777777777,1662.5454545454545,38.49090306230989,31.77774045350923,0.5000000040165121,32.48336253535617,31578.976274287463,2,19.674484161094032
7446,36.33333333333333,72.71376424824845,43.77777777777777,1662.5454545454545,22.256067040062167,31.77774045350923,3.1250000693813,38.707518869262366,13330.566766128575,2,6.110652337513466
7447,36.33333333333333,72.71376424824845,43.77777777777777,1662.5454545454545,21.65262826328642,31.77774045350923,4.000000148182431,39.55599826195938,11092.208597444522,2,5.768034453360333
7449,36.33333333333333,72.71376424824845,43.77777777777777,1917.818181818182,26.88486829176508,31.77774045350923,1.3750000135852734,35.50588925943808,25327.432359734456,2,9.108777973193405
7451,36.33333333333333,72.71376424824845,43.77777777777777,1917.818181818182,22.68244263519993,31.77774045350923,3.1250001207160745,38.707518928626506,15377.385891699778,2,6.359347469869616
7458,36.33333333333333,72.71376424824845,43.77777777777777,2428.3636363636365,49.5673327263448,31.77774045350923,0.5000000029883127,32.48336253168851,46125.19765253182,2,34.18980706122639
7473,36.33333333333333,72.71376424824845,43.77777777777777,3194.181818181818,63.89938492245707,31.77774045350923,0.5000000000382638,32.48336517446793,60671.40046335971,2,60.11616115965529
7474,36.33333333333333,72.71376424824845,43.77777777777777,3194.181818181818,32.21741083636552,31.77774045350923,1.3750000049626256,35.50588923533657,42183.57347899067,2,13.404276064391611
7475,36.33333333333333,72.71376424824845,43.77777777777777,3194.181818181818,27.02259600733492,31.77774045350923,2.2500000290677584,37.4614707915182,31970.88472328922,2,9.20820372932052
7477,36.33333333333333,72.71376424824845,43.77777777777777,3194.181818181818,23.65604940161868,31.77774045350923,4.000000158787198,33.963663620171296,55811.149330880966,2,6.947893337081893
7479,36.33333333333333,72.71376424824845,43.77777777777777,3449.454545454545,33.33511935383766,31.77774045350923,1.3750000100728264,35.505889250041704,45554.8016024869,2,14.423109617672994
7481,36.33333333333333,72.71376424824845,43.77777777777777,3449.454545454545,25.29181070722792,31.77774045350923,3.1250000847772688,38.70751888733828,27658.30181329265,2,8.002111903265709
7490,36.33333333333333,72.71376424824845,43.77777777777777,3960.0,28.935150915596484,31.77774045350923,2.2500000482546256,37.461470824394574,39636.03515449987,2,10.65131366297504
7491,36.33333333333333,72.71376424824845,43.77777777777777,3960.0,26.182106789517903,31.77774045350923,3.1250000137838123,38.707518805253294,31751.94092873844,2,8.610771434647642
7496,40.888888888888886,53.08069185895232,43.77777777777777,1152.0,21.41025887352205,31.77797801896129,3.125000258558228,38.70175445601834,9885.857567059164,2,5.633494805104932
7499,40.888888888888886,53.08069185895232,43.77777777777777,1407.2727272727273,22.74398099090396,31.77797801896129,2.2500001093191098,37.451568559220746,15151.113659286377,2,6.395695099767641
7507,40.888888888888886,53.08069185895232,43.77777777777777,1917.818181818182,41.947570789544194,31.77797801896129,0.5000000012505107,32.435392577173126,41677.24287428063,2,23.71851091824676
7510,40.888888888888886,53.08069185895232,43.77777777777777,1917.818181818182,22.68244263519993,31.77797801896129,3.1250001207160745,38.70175429618769,16457.706592676594,2,6.359347469869616
7513,40.888888888888886,53.08069185895232,43.77777777777777,2173.090909090909,27.919790209858725,31.77797801896129,1.375000029784316,35.48678731375012,31236.178835168444,2,9.870622619580557
7514,40.888888888888886,53.08069185895232,43.77777777777777,2173.090909090909,24.54794086825606,31.77797801896129,2.250000073268375,37.45156849523594,23396.138548057424,2,7.512469490000913
7515,40.888888888888886,53.08069185895232,43.77777777777777,2173.090909090909,23.111184114216737,31.77797801896129,3.125000012027069,38.70175416978567,18648.323302839173,2,6.614969833171106
7520,40.888888888888886,53.08069185895232,43.77777777777777,2428.3636363636365,23.542330915010755,31.77797801896129,3.125000086600472,38.70175425664496,20838.939230272237,2,6.877661310590977
7525,40.888888888888886,53.08069185895232,43.77777777777777,2683.636363636364,23.97592437204345,31.77797801896129,3.125000026998167,38.70175418744798,23029.555804250667,2,7.147568424397055
7530,40.888888888888886,53.08069185895232,43.77777777777777,2938.909090909091,24.41200638502977,31.77797801896129,3.1250000101216378,38.701754167601855,25220.172188724267,2,7.424841672564082
7545,40.888888888888886,53.08069185895232,43.77777777777777,3704.727272727273,25.735623763108777,31.77797801896129,3.1250000745617053,38.7017542423471,31792.020588226125,2,8.30243367153954
7550,40.888888888888886,53.08069185895232,43.77777777777777,3960.0,26.182106789517903,31.77797801896129,3.1250000137838123,38.70175417221394,33982.637327551434,2,8.610771434647642
7557,45.44444444444444,38.86050524239167,43.77777777777777,1407.2727272727273,24.85779842122453,31.77759062407535,1.3750000093206896,35.46825362977889,21859.42927127538,2,7.714346466076923
7650,50.0,28.49846585262,43.77777777777777,3194.181818181818,63.89938492245707,31.77786375147669,0.5000000000382638,32.3439280013076,86681.80901824535,2,60.11616115965529
7666,50.0,28.49846585262,43.77777777777777,3960.0,35.62877157409795,31.77786375147669,1.3750000120214707,35.4502814561694,66067.83170110163,2,16.6461189616704
7907,39.41666666666666,79.41104693315918,41.888888888888886,1152.0,23.86451098354413,35.888908587618886,1.3750000297694864,37.491661647943054,8545.020956776214,2,7.0776653084085615
7908,39.41666666666666,79.41104693315918,41.888888888888886,1152.0,22.15195531664872,35.888908587618886,2.250000048036049,38.52840253639091,6424.133581295207,2,6.05075918171682
7909,39.41666666666666,79.41104693315918,41.888888888888886,1152.0,21.41025887352205,35.888908587618886,3.125000258558228,39.19709330512975,5114.631174145465,2,5.633494805104932
7911,39.41666666666666,79.41104693315918,41.888888888888886,1407.2727272727273,24.85779842122453,35.888908587618886,1.3750000093206896,37.49166161785902,10438.51999725736,2,7.714346466076923
7936,39.41666666666666,79.41104693315918,41.888888888888886,2683.636363636364,30.03557397274408,35.888908587618886,1.375000019811318,37.49166163329363,19906.014801719703,2,11.53498240066587
7944,39.41666666666666,79.41104693315918,41.888888888888886,2938.909090909091,23.318508850049803,35.888908587618886,4.000000135988516,38.90823296431408,18505.140028121292,2,6.740582887278342
7946,39.41666666666666,79.41104693315918,41.888888888888886,3194.181818181818,32.21741083636552,35.888908587618886,1.3750000049626256,37.49166161145063,23693.01286892458,2,13.404276064391611
7947,39.41666666666666,79.41104693315918,41.888888888888886,3194.181818181818,27.02259600733492,35.888908587618886,2.2500000290677584,38.52840251861321,17812.370482223367,2,9.20820372932052
7951,39.41666666666666,79.41104693315918,41.888888888888886,3449.454545454545,33.33511935383766,35.888908587618886,1.3750000100728264,37.491661618966646,25586.51180014978,2,14.423109617672994
7967,42.94444444444444,63.26893293038388,41.888888888888886,1152.0,22.15195531664872,35.8889851305129,2.250000048036049,38.5187104481778,7114.122684062594,2,6.05075918171682
8143,39.41666666666666,79.41104693315918,44.888888888888886,1152.0,23.86451098354413,35.888908587618886,1.3750000297694864,38.16044560302354,12599.86063961908,2,7.0776653084085615
8145,39.41666666666666,79.41104693315918,44.888888888888886,1152.0,21.41025887352205,35.888908587618886,3.125000258558228,40.6600790062778,7817.59965134174,2,5.633494805104932
8147,39.41666666666666,79.41104693315918,44.888888888888886,1407.2727272727273,24.85779842122453,35.888908587618886,1.3750000093206896,38.16044556023765,15391.87531760709,2,7.714346466076923
8148,39.41666666666666,79.41104693315918,44.888888888888886,1407.2727272727273,22.74398099090396,35.888908587618886,2.2500001093191098,39.66181763009581,11840.95678291792,2,6.395695099767641
8149,39.41666666666666,79.41104693315918,44.888888888888886,1407.2727272727273,21.83201826090638,35.888908587618886,3.1250002150787,40.66007896555756,9549.908757840656,2,5.86874614399937
8152,39.41666666666666,79.41104693315918,44.888888888888886,1662.5454545454545,25.864400645723286,35.888908587618886,1.3750000322432514,38.16044560818143,18183.88977184644,2,8.39072565504748
8153,39.41666666666666,79.41104693315918,44.888888888888886,1662.5454545454545,23.34058149466525,35.888908587618886,2.2500000011859247,39.66181748060987,13988.851677716046,2,6.754033248747866
8162,39.41666666666666,79.41104693315918,44.888888888888886,2173.090909090909,27.919790209858725,35.888908587618886,1.375000029784316,38.16044560305664,23767.918933702666,2,9.870622619580557
8164,39.41666666666666,79.41104693315918,44.888888888888886,2173.090909090909,23.111184114216737,35.888908587618886,3.125000012027069,40.66007920280816,14746.83505948445,2,6.614969833171106
8167,39.41666666666666,79.41104693315918,44.888888888888886,2428.3636363636365,28.969798940129884,35.888908587618886,1.3750000219282366,38.160445586602,26559.93357654221,2,10.678538914453297
8170,39.41666666666666,79.41104693315918,44.888888888888886,2428.3636363636365,22.64784888860209,35.888908587618886,4.000000066199476,37.85286991662964,43152.7829329702,2,6.338964995815704
8173,39.41666666666666,79.41104693315918,44.888888888888886,2683.636363636364,25.77494851861936,35.888908587618886,2.25000005975216,39.66181756157452,22580.429516257303,2,8.329340523623792
8184,39.41666666666666,79.41104693315918,44.888888888888886,3194.181818181818,24.850620226524853,35.888908587618886,3.1250000682628167,40.66007882804812,21676.07268295897,2,7.709636165780853
8187,39.41666666666666,79.41104693315918,44.888888888888886,3449.454545454545,33.33511935383766,35.888908587618886,1.3750000100728264,38.16044556181468,37727.99204814197,2,14.423109617672994
8188,39.41666666666666,79.41104693315918,44.888888888888886,3449.454545454545,27.65449278561296,35.888908587618886,2.2500000403997125,39.661817534818994,29024.113212874105,2,9.672080513048476
8192,39.41666666666666,79.41104693315918,44.888888888888886,3704.727272727273,34.471902564613536,35.888908587618886,1.3750000084794478,38.16044555846131,40520.00666148075,2,15.502492527755065
8197,39.41666666666666,79.41104693315918,44.888888888888886,3960.0,35.62877157409795,35.888908587618886,1.3750000120214707,38.16044556589317,43312.02120372525,2,16.6461189616704
8198,39.41666666666666,79.41104693315918,44.888888888888886,3960.0,28.935150915596484,35.888908587618886,2.2500000482546256,39.661817545676726,33319.90219456428,2,10.65131366297504
8200,39.41666666666666,79.41104693315918,44.888888888888886,3960.0,24.67775169325284,35.888908587618886,4.000000041469876,37.85286990057962,70370.44152975199,2,7.59668206649227
8207,42.94444444444444,63.26893293038388,44.888888888888886,1407.2727272727273,22.74398099090396,35.8889851305129,2.2500001093191098,39.65287643802007,12683.939686602302,2,6.395695099767641
8211,42.94444444444444,63.26893293038388,44.888888888888886,1662.5454545454545,25.864400645723286,35.8889851305129,1.3750000322432514,38.14433472076388,19719.373699087428,2,8.39072565504748
8222,42.94444444444444,63.26893293038388,44.888888888888886,2173.090909090909,24.54794086825606,35.8889851305129,2.250000073268375,39.65287638799053,19586.362875500865,2,7.512469490000913
8236,42.94444444444444,63.26893293038388,44.888888888888886,2938.909090909091,31.11784771417528,35.8889851305129,1.3750000091877903,38.14433467222327,34858.26324168191,2,12.442604854017649
8237,42.94444444444444,63.26893293038388,44.888888888888886,2938.909090909091,26.396127169067075,35.8889851305129,2.2500000093695505,39.6528757158988,26488.789315106784,2,8.760788785791094
8241,42.94444444444444,63.26893293038388,44.888888888888886,3194.181818181818,32.21741083636552,35.8889851305129,1.3750000049626256,38.14433466335343,37886.04117460935,2,13.404276064391611
8242,42.94444444444444,63.26893293038388,44.888888888888886,3194.181818181818,27.02259600733492,35.8889851305129,2.2500000290677584,39.65287632664796,28789.593978651486,2,9.20820372932052
8248,42.94444444444444,63.26893293038388,44.888888888888886,3449.454545454545,25.29181070722792,35.8889851305129,3.1250000847772688,40.65453405516988,24945.668121905343,2,8.002111903265709
8253,42.94444444444444,63.26893293038388,44.888888888888886,3704.727272727273,25.735623763108777,35.8889851305129,3.1250000745617053,40.654534045684336,26791.7422950437,2,8.30243367153954
